

<!-- page 31 -->

第二章 变压器运行异常及事故处理

第一节 变压器基本知识

一、概述

变压器是一种根据电磁感应原理制成的、静止的、用来改变交流电压、传递电能，又能保持频率不变的电气设备。一般的变压器是由一个用硅钢片叠成的铁芯和绕在铁芯上的两个绕组构成的，三者都相互绝缘的，在电气上也没有任何的联系；通常把变压器与电源侧相连接的绕组叫原绕组或一次绕组，与用电设备连接的叫副绕组或二次绕组。

变压器在变换电压时，是在同一频率下使一次绕组电流随着二次绕组电流按一定比例变化，各侧电流变化趋势与该侧电压变化趋势是相反的，即要求某侧电压升高时，该侧电流就必须减小。根据能量守恒原则，变压器并不能将电能变大或变少。在电能变换过程中，同为变压器本身要消耗一定的能量。因此变压器输入的总能量，等于变压器输出的能量加上自身损耗的能量，通常情况下，中小容量变压器的效率不低于 95%，大容量变压器的效率不低于 98%。

>>> 二、变压器结构

电力变压器分为油浸式（见图 2-1）和干式，一般由铁芯、绕组、冷却装置、保护装置、油箱、绝缘套管等部分组成，各部分的作用如下。

（一）铁芯

铁芯是变压器主要的磁路部分。铁芯分为铁芯柱和铁轭两部分，铁芯柱套有绕组；铁轭为闭合磁路之用。

铁芯按型式有芯式（结构简单、工艺简单、应用广泛）和壳式（用于小容量变压器和电炉变压器）两种。通常的合金硅钢片较窄，厚度为 0.35 mm 或 0.5 mm，表面涂有绝缘漆的热。

<!-- page 32 -->

图2-1 油浸式三绕变压器  
[图/表占位]

乳式冷轧硅钢片叠装而成。相邻层按不同方式交错叠放，将接缝错开。偶数层刚好压着奇数层的接缝，从而减少了磁阻，便于磁通流通。小型变压器做成方形或者矩形；大型变压器做成阶梯形。容量大则级数多。叠片间留有间隙作为油道（纵向/横向）。

（二）线组

绕组是变压器的电路部分，它是用纸包的绝缘扁铜线或圆铜线在绕线模上绕制而成。绕组套装在变压器铁芯柱上，低压绕组在内层，高压绕组套在低压绕组外层，以便于绝缘。

（三）冷却装置

变压器运行时电流通过线圈、铁芯中的涡流和磁滞损耗都要产生热量将使变压器油的温度上升，密度降低，形成油的自然循环，将铁芯、绕组的热量带走。冷却装置就是利用变压器油的循环，使热量更快地散发到空气中的装置。

变压器装置按散热方式可以分为自然式、风冷式、强油循环式。强油循环式又可分为风冷、水冷、导向式风冷。表示方法有以下6种。

①油浸自冷却：ONAN；  
②油浸风冷却：ONAF；  
③油浸强迫非导向油循环风冷却：OFAF；  
④油浸强迫非导向油循环水冷却：OFWF；  
⑤油浸强迫导向油循环风冷却：ODAF；  
⑥油浸强迫导向油循环水冷却：ODWF。

（四）出线装置

出线装置将变压器绕组的引线从油箱中引出，使引出线穿过油箱时与接地的油箱保持足够的绝缘强度，同时也起到固定引出线的作用。变压器的出线装置一般采用绝缘套管，分为瓷套式、充油式和电容式。

<!-- page 33 -->

```markdown
## （五）吸湿器

吸湿器又叫呼吸器，当油枕内变压器油的体积随温度增减而膨胀或缩小时，为防止空气中水分带入油枕，通过吸湿器中吸湿剂和底部的油封过滤呼出或吸入空气，从而避免变压器油受潮。

## （六）调压装置

变压器在正常运行时，由于负载的变动或一次侧电源电压的变化，引起二次侧电压变化。电网各点的实际电压不可能恰好与额定电压相等，电压偏移的存在是不可避免的，但用电设备要求电压偏移不能太大，否则就不能保证供电质量。因此，对变压器进行电压调整是变压器正常运行中一项必要的工作。

为了实现改变变压器的变比，变压器必须有一侧绕组具有所需的几个分接头，以供改变绕组运行匝数，从而达到改变变压器变比进行调压的目的，这种连接以及切换分接抽头的装置称为分接开关。如果切换分接开关必须将变压器脱离电网，即停电切换，称为无励磁调压（或无载调压）。如果切换分接开关不需要将变压器脱离电网，即可以带负载切换，称为有载调压，这种切换开关称为有载分接开关。根据变压器分接抽头在绕组中的位置的不同，可分为三相中性点调压和三相中部调压，中小型变压器一般设三个分接头，调压范围±5%，大型变压器一般设五个分接头，调压范围±2×2．5%。

## （七）安全保护装置

800kV及以上变压器应安装油箱压力保护装置，广泛使用的保护装置有防爆管和压力释放阀。

1．防爆管

当变压器油箱内部发生短路或严重的对地放电时，油箱内部的压力将急剧升高，为防止变压器油箱爆炸，油和气体便冲破防爆管端部的玻璃向外喷出，起到降低油箱内部压力的目的。

2．压力释放阀

油浸式变压器内部发生故障时，油箱压力升高到压力释放阀的开启压力值时，压力释放阀迅速开启，使油箱内的压力迅速降低；油箱压力降低到压力释放阀的关闭压力值时，压力释放阀又可迅速关闭。使油箱始终保持正压，可以有效防止外部空气、水分及有害杂质进入油箱，压力释放阀是目前普遍采用的变压器压力保护装置。

## （八）温度计

温度计的作用是测量变压器上层油温，监视变压器的运行状态的。常用的温度计有水银式、压力式和电阻式。

## （九）油　枕

油枕也称为储油柜，安装在变压器的上部，其容量为变压器油箱容积的8%～10%，
```

<!-- page 34 -->

```markdown
与油箱之间有管路联通，变压器油因温度的变化会发生热胀冷缩现象，油面也随温度的变化而上升或下降，油枕的作用是调节变压器的油量，保证变压器内始终充满变压器油，防止油箱内线圈、绕组等部件暴露在空气中。

（十）变压器油

变压器油是石油分馏时 280～350℃ 的产物。变压器油的作用一是绝缘，二是冷却。

### 三、生产中应用的变压器种类

1. 电力变压器

在电力网中用于输电、配电的升压和降压，是应用最广、最普通的一种变压器。

2. 调压变压器

用于小容量负荷的电压调整，形式多为自耦式和感应式。

3. 启动变压器

启动变压器是一种将一、二次绕组合为一个绕组的单绕组变压器，主要用于笼式异步电动机降压启动。

4. 试验变压器

一般为单相变压器，能产生高电压，用于对电气设备的绝缘进行高压试验。

5. 互感器

互感器是一种特殊变压器，主要用于将高电压变成低电压、大电流变成小电流供仪表和继电保护装置使用，分为电流互感和电压互感器两种。

6. 专用变压器

属特殊用途变压器，如电焊用的电焊变压器、电解用的整流变压器等。

## 第二节｜变压器检修管理

### 一、检修分类及要求

检修工作分为四类：A 类检修、B 类检修、C 类检修、D 类检修。

（一）A 类检修

A 类检修指整体性检修，检修项目包含整体更换、解体检修。检修周期按照设备状态
```

<!-- page 35 -->

```markdown
评价决策进行。

（二）B类检修

B类检修指局部性检修。检修项目包含部件的解体检查、维修及更换。检修周期按照设备状态评价决策进行，应符合厂家说明书要求。

（三）C类检修

C类检修指例行检查及试验。检修项目包含本体及附件的检查与维护。检修周期基准周期为35kV及以下4年、110（66）kV及以上3年。

（1）可依据设备状态、地域环境、电网结构等特点，在基准周期的基础上的情延长或缩短检修周期，调整后的检修周期一般不小于1年，也不大于基准周期的2倍。

（2）对于未开展带电检测设备，检修周期不大于基准周期的1.4倍；未开展带电检测老旧设备（大于20年运龄），检修周期不大于基准周期。

（3）110（66）kV及以上新设备投运满1~2年，以及停运6个月以上重新投运前的设备，应进行检修。对核心部件或主体进行解体性检修后重新投运的设备，可参照新设备要求执行。

（4）现场备用设备应视同运行设备进行检修；备用设备投运前应进行检修。

（5）符合以下各项条件的设备，检修可以在周期调整后的基础上最多延迟1个年度：
①巡视中未见可能危及该设备安全运行的任何异常；
②带电检测（如有）显示设备状态良好；
③上次试验与其前次（或交接）试验结果相比无明显差异；
④上次检修以来，没有经受严重的不良工况。

（四）D类检修

,D类检修指在不停电状态下进行的检修。检修项目包含专业巡视、带电水冲洗、冷却系统部件更换工作、辅助二次元器件更换、金属部件防腐处理、箱体维护等不停电工作。检修周期依据设备运行工况，及时安排，保证设备正常功能。

二、专业巡视要点

（一）本体及储油柜

（1）顶层温度计、绕组温度计外观应完整，表盘密封良好，无进水、凝露，温度指示正常，并应与远方温度显示比较，相差不超过5℃。

（2）油位计外观完整，密封良好，无进水、凝露，指示应符合油温油位标准曲线的要求。

（3）法兰、阀门、冷却装置、油箱、油管路等密封连接处应密封良好，无渗漏痕迹，油箱、升高座等焊接部位质量良好，无渗漏油。
```

<!-- page 36 -->

变电设备故障典型案例分析与预防措施  
........................................

(4) 无异常振动声音。  
(5) 铁芯、夹件外引接地点良好。  
(6) 油箱及外部螺栓等部位无异常发热。

（二）冷却装置  

(1) 散热器外观完好，无锈蚀、无渗漏油。  
(2) 阀门开启方向正确，油泵、油路等无渗漏，无掉漆及锈蚀。  
(3) 运行中的风扇和油泵，水泵运转平稳，转向正确，无异常声音和振动，油泵油流指示器器封良好，指示正确，无抖动现象。  
(4) 冷水却器压差继电器、压力表、温度表、流量表的指示正确，指针无抖动现象。  
(5) 冷却器无堵塞及气流不畅等情况。  
(6) 冷却塔外观完好，运行参数正常，各部件无锈蚀，管道无渗漏，阀门开启正确，电机运转正常。

（三）套管  

(1) 瓷套完好，无脏污、破损、无放电。  
(2) 防污闪涂料、复合绝缘套管伞裙，辅助伞裙无龟裂老化脱落。  
(3) 套管油位应清晰可见，观察窗玻璃清晰，油位指示在合格范围内。  
(4) 各密封处无渗漏。  
(5) 套管及接头部位无异常发热。  
(6) 电容型套管末屏应接地可靠，密封良好，无渗漏油。

（四）吸湿器  

(1) 外观无破损，干燥剂变色部分不超过 2/3，不应自上而下变色。  
(2) 油杯的油位在油位线范围内，油质透明无浑浊，呼吸正常。  
(3) 免维护吸湿器应检查电源，检查排水孔是否畅通，加热器工作是否正常。

（五）分接开关  

1. 无极磁分接开关  

(1) 密封良好，无渗漏油。  
(2) 省位指示器清晰，指示正确。  
(3) 机械操作装置无锈蚀。  
(4) 定位螺栓位置正确。

2. 有载分接开关  

(1) 机构箱密封良好，无进水、凝露，控制元件及端子无烧蚀发热。  
(2) 省位指示正确，指针在规定区域内，与远方挡位一致。  
(3) 指示灯显示正常，加热器投切及运行正常。

<!-- page 37 -->

```markdown
（4）开关密封部分、管道及其法兰无渗漏油。

（5）储油柜油位指示在合格范围内。

（6）户外变压器的油流控制（气体）继电器应密封良好，无集聚气体，户外变压器的防雨罩无脱落、偏斜。

（7）有载开关在线滤油装置无渗漏，压力表指示在标准压力以下，无异常噪声和振动；控制元件及端子无烧蚀发热，指示灯显示正常。

（8）冬季寒冷地区（温度持续保持零下）机构控制箱与分接开关连接处齿轮箱内应使用防冻润滑油并定期更换。

## （六）气体继电器

（1）密封良好、无渗漏。

（2）防雨罩完好（适用于户外变压器）。

（3）集气盒无渗漏。

（4）视窗内应无气体（有载分接开关气体继电器除外）。

（5）接线盒电缆引出孔应封堵严密，出口电缆应设防水弯，电缆外护套最低点应设排水孔。

## （七）压力释放装置

（1）外观完好，无渗漏、喷油现象。

（2）导向装置固定良好，方向正确，导向喷口方向正确。

## （八）突发压力继电器

外观完好、无渗漏。

## （九）断流阀

（1）密封良好、无渗漏。

（2）控制手柄在运行位置。

## （十）冷却装置控制箱和端子箱

（1）柜体接地应良好，密封、封堵良好，无进水、凝露。

（2）控制元件及端子无烧蚀过热。

（3）指示灯显示正常，投切温湿度控制器及加热器工作正常。

（4）电源具备自动投切功能，风机能正常切换。
```

<!-- page 38 -->

>>> 三、检修关键工艺质量控制要求

（一）套管及升高座检修

1．安全注意事项  
（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（2）按厂家规定正确用装设备，设置棋风向控制方向，并设专人指挥。  
（3）拆接作业使用工具袋。  
（4）高空作业严禁上下抛掷物品，应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（5）严禁人员攀爬套管。

2．关键工艺质量控制  
（1）拆除套管前先进行本体排油，排油时应将变压器油枕与气体继电器连接处的阀门关闭，瓦斯排气打开，将油面降至手孔 200mm 以下。  
（2）设置检修手孔的高度，应将油面降至检修孔平沿 200mm 以下。  
（3）所有经火拆装的部位，其密封件应更换。  
（4）导电杆和连接件紧固螺栓要加装弹簧垫以防止松动的措施。  
（5）重新组装时应更换新胶垫，位置正确，胶垫压缩均匀，密封良好。  
（6）绝缘筒与导电杆中间应有固定圈防止窜动，导电杆应处于瓷套的中心位置。  
（7）更换放气塞密封圈时确认密封圈入槽。  
（8）穿弧式套管受损。  
　　①先用斜纶布带缠住导电杆，将斜纹布带穿过套管作为引导，拉紧斜纹布带将导电杆拉出套管顶部，再依次对角拧紧安装法兰螺栓，使密封垫均匀压缩 1/3（胶棒压缩 1/2）。  
　　②确认导电杆到位后，穿好导电杆定位销，在拧紧固定密封橡圈螺母的同时，应确定导电杆与套管上的卡槽对应吻合，注意套管顶端密封垫的压缩量，防止渗漏油或损坏密封橡圈。  
（9）导电杆式套管安装。  
　　①先找准内部铁连接的对应安装角度，依次对角拧紧安装法兰螺栓，使密封垫均匀压缩 1/3（胶棒压缩 1/2）。  
　　②调整套管外端子的方向，以适应和外接线缆的连接，最后将套管外端子紧固。  
（10）检修过程中过采取措施防止异物掉入油箱。

（二）油纸电容型套管检修

1．安全注意事项  
（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。

<!-- page 39 -->

## 第二章 变压器运行异常及事故处理

（2）吊装套管时，用缆绳绑扎好，并设专人指挥。  
（3）吊装套管时，其倾斜角度应与套管升高度的倾斜角度基本一致。  
（4）拆接作业使用工具袋。  
（5）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（6）严禁上下抛掷物品。  
（7）套管检修时，应做好防止异物落入主变内部的措施。

2. 穿缆式电容型套管检修关键工艺质量控制

（1）拆除套管前先进行排油，排油前应在相对湿度≤75%条件下进行，变压器排油时，将变压器油枕与气体继电器连接处的截门关闭，瓦斯排气打开，将油面降至升高座上沿200mm以下。  
（2）所有经过拆装的部位，其密封件必须更换。  
（3）应先拆除套管顶部端子和外部连线的连接，再拆开套管顶部将军帽，脱开内引线头，用专用带环螺栓拧在引线头上，并拴好合适的吊绳。  
（4）拆装有倾斜度的套管应使用专用吊具，起吊过程中应保证套管倾斜度和安装角度一致，并保证油位计的朝向正确。  
（5）套管拆卸时，应在吊索轻微受力以后方可松开法兰螺栓。  
（6）起吊前确认对接面已脱胶，沿套管安装轴线方向缓慢吊出套管，同时正确控制牵引绳。  
（7）检查导电连接部位应无过热现象。  
（8）拆下的套管应垂直放置于专用的作业架上固定牢固，并对下节采取临时包封，防止受潮。在检修现场可短时间倾斜放置，对套管头部位置进行垫高处理，套管起吊后，应做好防止异物落入主变内部的措施。  
（9）外表面应清洁、无放电、裂纹、破损，油位应正常，注油孔密封良好。  
（10）连接端子应完整无损，无放电、过热、烧损痕迹。  
（11）末屏端子绝缘应良好，接地应可靠，无放电、损坏、渗漏。  
（12）拆除外引接地结构末屏端子时，应采取措施防止端部转动造成损坏。  
（13）弹簧式结构末屏端子应保持内部弹簧复位灵活，防止接地不良。  
（14）通过压盖弹片式结构末屏端子应注意检查弹片弹力，避免弹力不足。  
（15）压盖式结构末屏端子应避免螺杆转动，造成末屏内部连接松动损坏。  
（16）下尾端均压罩位置应准确，固定可靠，应用合适的工具测试拧紧程度。  
（17）套管复装时先检查密封面，应平整、无划痕、漆膜、锈蚀，更换密封垫。  
（18）穿缆引线绝缘破损应用干燥好的白布带进行半叠包扎。  
（19）先将穿缆引线的引导绳及专用带环螺栓穿入套管的引线导管内。  
（20）起吊高度到位以后，将引导绳的专用螺栓拧紧在引线头上并穿入套管的导管，收紧引导绳拉直引线（确认引线外包绝缘完好），然后逐渐放松并调整吊钩使套管沿安装轴线徐徐落下的同时应防止套管碰撞损坏，并适度拉紧引导绳防止引线打绕，套管落到安装位置时引线头必须同时拉出到安装位置，否则应重新吊装（应打开入孔，确认应力锥进入均压罩）。  
（21）依次对角拧紧安装法兰螺栓，使密封垫均匀压缩 1/3（胶棒压缩 1/2）。

<!-- page 40 -->

```markdown
（22）确认导电杆到位后，在拧紧固定密封垫圈螺母的同时应注意套管顶端密封垫的压缩量，防止渗漏油或损坏瓷套。

（23）在安装套管顶部内引线头时应使用足够力矩的扳手锁紧将军帽，更换将军帽的密封垫，定位螺母安装方向正确。

（24）如更换新套管，运输和安装过程中套管上端都应该避免低于套管的其他部位，以防止气体侵入电容芯棒。

（25）套管安装完毕后应缓慢打气体继电器的主截门，对套管、升高座及气体继电器等可能存气的部件进行排气，并将油位调整至正常。

## （三）导杆式电容型套管检修关键工艺质量控制

（1）所有经过拆装的部位，其密封件必须更换。  
（2）导杆式套管应先拆除下部与引线的连接，再进行吊装。  
（3）外表面应清洁，无放电、裂纹、破损，油位应正常，无渗漏现象。  
（4）连接端子应完整无损，无放电、过热、烧损痕迹。  
（5）末屏端子接地应可靠，绝缘应良好，无放电、损坏、渗漏现象。  
（6）通过外引接地的结构末屏端子应避免松开末屏引出端子的紧固螺母打开接地片，防止端部转动造成损坏。  
（7）弹簧式结构末屏端子应保持内部弹簧复位灵活，防止接地不良。  
（8）通过压盖弹片式结构末屏端子应注意检查弹片弹力，避免弹力不足。  
（9）压盖式结构末屏端子应避免螺杆转动，造成末屏内部连接松动损坏。  
（10）下尾端均压罩位置应准确，固定可靠，应用合适的工具测试拧紧程度。  
（11）套管复装时应检查密封面，应平整，无划痕、漆膜、锈蚀。  
（12）安装有倾斜度的套管必须使用可以调整套管倾斜角度的吊索具，起吊套管后应调整套管倾斜度和安装角度一致，并保证油位计的朝向正确。  
（13）将套管放入安装位置后依次对角拧紧安装法兰螺栓，使密封垫均匀压缩 1/3（胶棒压缩 1/2）。  
（14）在拧紧固定密封垫圈螺母的同时应注意套管顶端密封垫的压缩量，防止渗漏油或损坏瓷套。  
（15）更换新套管，运输和安装过程中套管上端都应该避免低于套管的其他部位。

## （四）升高座（套管型电流互感器）检修

### 1. 安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（2）吊装升高座时，应选用合适的吊装设备和正确的吊点，使用揽风绳控制方向，并设置专人指挥。  
（3）拆接作业使用工具袋，防止高处落物。  
（4）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（5）严禁上下抛掷物品。
```

<!-- page 41 -->

```markdown
（6）升高座检修时，应做好防止异物落入主变内部的措施。

2．关键工艺质量控制

（1）所有经过拆装的部位，其密封件应更换。
（2）应先将外部的二次连接线全部脱开，裸露的线头应立即单独绝缘包扎并做好标记。
（3）拆装有倾斜度的升高座应使用专用吊具，起吊过程中应保证套管倾斜度和安装角度一致。
（4）拆下后应注油或充干燥气体密封保存。
（5）更换引出线接线端子和端子板的密封胶垫，胶垫更换后不应有渗漏。
（6）更换端子后应做极性试验确保正确。
（7）对安装有倾斜的及有导气连管的应先将其全部连接到位以后统一紧固，防止连接法兰偏斜或密封垫偏移和压缩不均匀。对无导气连管的升高座，更换排气螺栓的密封胶垫，注油后应逐台排气。
（8）依次对角拧紧安装法兰螺栓，使密封垫均匀压缩 1/3（胶棒压缩 1/2）。
（9）未使用的互感器二次绕组应可靠短接后接地。

（五）储油柜及油保护装置检修

1．安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。
（2）吊装储油柜时应选用合适的吊装设备和正确的吊点，设置揽风绳控制方向，并设置专人指挥。
（3）储油柜要放置在事先准备好的枕木上，以防损坏储油柜。
（4）拆接作业使用工具袋，防止高处落物。
（5）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。
（6）严禁上下抛掷物品。

2．关键工艺质量控制

（1）胶囊式储油柜检修。
①更换所有连接管道的法兰密封垫。
②拆除管道前关闭连通气体继电器的碟阀，拆除后应及时密封。
③起吊储油柜时注意吊装环境。
④放出储油柜内的存油，取出胶囊，清扫储油柜，储油柜内部应清洁、无锈蚀和水分。
⑤排除集污盒内污油。
⑥储油柜内有小胶囊时，应排净小胶囊内的空气，玻璃管、小胶囊、红色浮标应完好。
⑦若变压器有安全气道则应和储油柜间互相连通。
⑧胶囊应无老化开裂现象，密封性能良好。
⑨胶囊在安装前应在现场进行密封试验，如发现有泄漏现象，需对胶囊进行更换。
```

<!-- page 42 -->

```markdown
⑩清洁胶囊，将胶囊挂在挂钩上，保证胶囊悬挂在储油柜内，防止胶囊堵塞各联管口。

⑪集污盒、塞子整体确保密封良好无渗漏，耐受油压 0.05MPa、6h 无渗漏。

⑫保持连接法兰的平行和同心，密封垫压缩量为 1/3（胶棒压缩 1/2）。

⑬管式油位计复装时应注入 3~4 倍玻璃管容积的合格绝缘油，排尽小胶囊中的气体。

⑭指针式油位计复装时，应根据伸缩连杆的实际安装结点，用手动模拟连杆的摆动观察指针的指示位置是否正确，然后固定安装结点。

⑮胶囊密封式储油柜注油时，打开顶部放气塞，直至冒油立即旋紧放气塞，再调整油位，以防止出现假油位。

⑯拆装前后应确认碟阀位置正确。

（2）隔膜式储油柜检修。

①用吊车和吊具吊住储油柜，拆除储油柜固定螺栓，吊下储油柜。

②更换所有与储油柜连接管路的法兰密封垫。

③清洗油污，清除锈蚀后应重新进行防腐处理。

④清扫上下节油箱内部。检查内壁应清洁、无毛刺、锈蚀和水分。

⑤管路畅通、无杂质、锈蚀和水分。

⑥隔膜无老化开裂、损坏现象，双重密封性能良好。

⑦储油柜复装时保持连接法兰的平行和同心，密封垫压缩量为 1/3（胶棒压缩 1/2），确保接口密封和畅通。

⑧密封试验：充油（气）进行密封试验，压力为 0.023~0.03MPa，时间为 12h。

⑨隔膜式储油柜注油后应排尽气体后塞紧放气塞。

⑩拆装前后应确认碟阀位置正确。

（3）金属波纹储油柜检修。

①应更换所有连接管道的法兰密封垫。

②用吊车和吊具吊住储油柜，拆除储油柜固定螺栓，吊下储油柜。

③通过观察金属隔膜膨胀情况，调整油位指示与油位曲线表温对应，确保指示清晰正确，无假油位现象。

④管道应清洁，管道内应畅通、无杂质、锈蚀和水分。保证接口密封和呼吸畅通。

⑤更换后在限定体积时压力 0.02～0.03MPa，时间 12h，应无渗漏（内油式不能充压）。

⑥储油柜复装时保持连接法兰的平行和同心，密封垫压缩量为 1/3（胶棒压缩 1/2），确保接口密封和畅通，储油柜本体和各管道固定牢固。

⑦打开放气塞，待排尽气体后关闭放气塞。

⑧按照油温油位标准曲线调整油量。

⑨拆装前后应确认碟阀位置正确。

⑩检查金属波纹移动滑道和滑轮完好无卡涩。
```

<!-- page 43 -->

## （六）吸湿器检修

1. 安全注意事项

（1）拆卸前检查吸湿器的呼吸情况。  
（2）拆卸中需有专人扶持，防止吸湿器滑落损坏。  
（3）更换吸湿器及吸湿剂期间，应将相应重瓦斯保护改投信号，工作结束后恢复。

2. 关键工艺质量控制

（1）吸湿剂宜采用无钴变色硅胶，且经干燥。  
（2）吸湿剂的潮解变色不应超过2/3，更换硅胶应保留1/6~1/5高度的空隙。  
（3）更换密封垫，密封垫压缩量为1/3（胶棒压缩1/2）。  
（4）油杯注入干净变压器油，加油至正常油位线，油面应高于呼吸管口。  
（5）新装吸湿器，应将内口密封垫拆除，并检查吸湿器呼吸是否畅通。

## （七）有载分接开关检修

1. 安全注意事项

（1）检修前断开有载分接开关控制、操作电源。  
（2）拆接作业使用工具袋，防止高处落物。  
（3）按厂家规定正确吊装设备，用缆风绳在专用吊点用吊绳绑好，并设专人指挥。  
（4）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（5）严禁上下抛掷物品。  
（6）严禁踩踏有载开关防爆膜。

2. 电动机构箱检修关键工艺质量控制

（1）机构箱密封与防尘情况良好。  
（2）电气控制回路各接点接触良好。  
（3）机械传动部位连接良好，有适量的润滑油。  
（4）电气和机械限位良好，升降挡圈数符合制造厂规定。  
（5）机构挡位指针停止在规定区域内，与顶盖挡位、远方挡位一致。

3. 切换开关或选择开关检修关键工艺质量控制

（1）在整定工作位置，小心吊出切换开关芯体。  
（2）用合格绝缘油冲洗管道及油室内部，清除切换芯体及选择开关触头转轴上的游离碳。  
（3）紧固件无松动现象，过渡电阻及触头无烧损。  
（4）快速机构的弹簧无变形、断裂。  
（5）各触头编织软连接线无断股、起毛；触头无严重烧损。  
（6）过渡电阻无断裂，直流电阻阻值与产品出厂铭牌数据相比，其偏差值应在±10%。  
（7）触头接触电阻应符合要求。  
（8）绝缘筒完好，绝缘筒内外壁应光滑、颜色一致，表面无起层、发泡裂纹或电弧烧

<!-- page 44 -->

```markdown
灼的痕迹。

（9）绝缘筒与法兰的连接处无松动、变形、渗漏油。  
（10）组装后的开关，检测动作顺序及机械特性应符合出厂技术文件的要求。  

4. 分接选择器、转换选择器检修关键工艺质量控制

（1）检查分接选择器和转换选择器触头的工作位置；分接选择器和转换选择器动、静触头无烧伤痕迹与变形；无过热、磨损迹象。  
（2）检查绝缘杆无损伤、分层开裂及变形。  
（3）对带正反调压的分接选择器，检查连接“K”端分接引线在“+”“-”位置上与转换选择器的动触头支架（绝缘杆）的间隙不小于 10mm。  
（4）级进槽轮传动机构完好。  
（5）手摇操作分接选择器 1→n 和 n→1 方向分接变换，逐挡检查分接选择器触头分合动作和啮合情况。  

（八）在线净油装置检修关键工艺质量

（1）接地装置可靠，金属部件无锈蚀，承压部件无变形，各部位无渗油。  
（2）更换滤芯和部件可在变压器不停电状况下进行。  
（3）检修完毕后要在滤油机内部进行循环、补油、放气。  
（4）拆装前后应确认蝶阀位置正确。  

（九）无励磁分接开关检修

1. 安全注意事项

应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  

2. 关键工艺质量控制

（1）应先将开关调整到极限位置，安装法兰应做定位标记，三相联动的传动机构拆卸前也应做定位标记。  
（2）逐级手摇时检查定位螺栓应处在正确位置。  
（3）极限位置的限位应准确有效。  
（4）触头表面应光洁，无变色、镀层脱落损伤，弹簧无松动；触头接触压力均匀，接触严密。  
（5）绝缘件、绝缘筒和支架应完好，无受潮、破损、剥离开裂或变形，放电，表面清洁无油垢。  
（6）操作杆绝缘良好，无弯曲变形，拆下后，应做好防潮、防尘措施。  
（7）绝缘操作杆 U 形拨叉应保持良好接触。  
（8）复装时对准原标记，拆装前后指示位置必须一致，各相手柄及传动机构不得互换。  
（9）密封垫圈入槽，位置正确，压缩均匀，法兰面啮合良好，无渗漏油。  
（10）调试最好在注油前和套管安装前进行，应逐级手动操作，操作灵活无卡滞，观察和通过测量确认定位正确、指示正确、限位正确。
```

<!-- page 45 -->

```markdown
（11）无励磁分接开关在改变分接位置后，必须测量使用分接位置的直流电阻和变比。

（十）冷却装置检修

1. 安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（2）吊装散热器时，设专人指挥并有专人扶持。  
（3）拆接作业使用工具袋。  
（4）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（5）严禁上下抛掷物品。  
（6）起吊搬运时，应避免散热器片划伤。

2. 关键工艺质量控制

（1）散热器拆卸后，应用盖板将碟阀封住。  
（2）检查无渗漏点，片式散热器边缘不允许有开裂。  
（3）放气塞子透气性和密封性应良好，更换密封圈时应使密封圈人槽。  
（4）用盖板将接头法兰密封，加油压进行试漏，试漏标准：片式散热器，正压0.05MPa，时间2h；管状散热器，正压0.1MPa，时间2h。  
（5）检查碟阀应完好，安装方向、操作杆位置应统一，开闭指示标志应清晰、正确。  
（6）吊装时确保密封面平行和同心，密封胶垫放置位置准确，密封垫压缩量为1/3（胶棒压缩1/2）。  
（7）调试时先打开下碟阀开启至1/3或1/2位置，待顶部排气塞冒油后旋紧，再打开上碟阀，最终确认上、下碟阀均处于开启位置。  
（8）风机的调试应运行5min以上。转动方向正确，运转应平稳、灵活，无异常噪声，三相电流基本平衡。  
（9）拆装前后应确认碟阀位置正确。

（十一）强油循环冷却装置检修

1. 安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（2）吊装散热器时，设专人指挥并有专人扶持。  
（3）拆接作业使用工具袋。  
（4）高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
（5）严禁上下抛掷物品。

2. 关键工艺质量控制

（1）上、下油室内部应清洁。冷却管应无堵塞现象。  
（2）放油塞透气性、密封性应良好，更换密封圈并人槽，确保不渗漏。  
（3）检查碟阀和连管的法兰密封面，应平整、无划痕、锈蚀、漆膜；连接法兰的密封，面应平行和同心，密封垫均匀压缩1/3（胶棒压缩1/2）。
```

<!-- page 46 -->

```markdown
（4）调试时先打开下碟阀开启至1/3或1/2位置，待顶部排气塞冒油后旋紧，再打开上碟阀，最终确认上、下碟阀均处于开启位置，限位良好。

（5）整组冷却器调试检查转动方向正确，运转平稳，无异声，各部密封良好，不渗油，无负压，油泵和风机负载电流分别无明显差异。

（6）油流继电器的指针指示正确，无抖动，微动开关信号切换正确稳定，接线盒盖应密封良好。

（7）进行冷却装置联动试验：主供、备供电源投切正常；在冷却器故障状态下备用冷却器应能正确启动；依次开启所有油泵，延时间隔应在30s以上，不应出现气体继电器和压力释放阀的误动。

（8）拆装前后应确认碟阀位置正确。冷却器拆后各封口应封闭良好。

## （十二）潜油泵更换

### 1．安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。

（2）带电更换潜油泵前，应申请停用主变重瓦斯保护。

（3）拆卸前断开潜油泵电源，拆开电源连接线。

（4）在拆卸潜油泵过程中，其下部放垫块做支撑，防止油泵重物伤人。

### 2．关键工艺质量控制

（1）叶轮转动应平稳、灵活。

（2）检查油泵应转向正确，泵试转应平稳、灵活，无转子扫膛、叶轮碰壳等异声，三相空载电流平衡。

（3）油流继电器指示正确。

（4）检查法兰密封面应平整无划痕、锈蚀、漆膜；各对接法兰正确对接，密封垫位置准确，依次对角拧紧安装法兰螺栓，使密封垫均匀压缩1/3（胶棒压缩1/2）。

（5）拆装前后应确认碟阀位置正确。

（6）更换后该组停运冷却器内气体应充分排出。

## （十三）油流继电器更换

### 1．安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。

（2）拆卸前断开油流继电器电源及信号连接线。

### 2．关键工艺质量控制

（1）挡板应铆接牢固，无松动、开裂。返回弹簧应安装牢固，弹力适当。

（2）指针及表盘应清洁、无灰尘、水雾，转动灵活无卡滞；转动挡板，主动磁铁与从动磁铁应同步转动，观察指针应同步转动，无卡滞现象。

（3）用手转动挡板，在原位转动85°时，用万用表测量接线端子，微动开关应动作正确。
```

<!-- page 47 -->

```markdown
（4）波纹管连接应保证平行和同心，并使密封垫位置准确，压缩量为1/3（胶棒压缩1/2）。检查法兰密封面应平整无划痕、锈蚀、漆膜。  
（5）拆装前后应确认碟阀位置正确。  
（6）更换后注意充分排气。

## （十四）风机更换

### 1．安全注意事项

（1）更换风机前，必须切断风机的电源，在拆装电机期间严禁送电，停送电必须有专人负责。  
（2）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（3）先打开接线盒将电源连接线脱开，拆卸过程中注意防止叶轮碰撞变形。

### 2．关键工艺质量控制

（1）拆电机前标记电源相序，装电机前检查电源相序是否准确。  
（2）检查叶片与托板的铆接应牢固，叶片角度应一致，动垫圈锁紧。  
（3）拨动叶轮转动灵活后，通入380V交流电源，运行5min以上。  
（4）试运转风机转动平稳，转向正确，无异声，三相电流基本平衡。

## （十五）冷却装置控制箱检修

### 1．安全注意事项

（1）工作前断开柜内各类交直流电源并确认无压，防止人员低压触电伤害及各类电源发生接地、短路等故障。  
（2）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。

### 2．关键工艺质量控制

（1）控制箱内清洁无杂物，加热驱潮装置应正常。  
（2）检查电源开关、接触器和热继电器触点应完好无烧损，接线牢固可靠。  
（3）检查切换开关外观完好，接线牢固可靠，手动切换同时用万用表检查切换开关动作和接触情况。  
（4）各部端子板和连接螺栓应无松动或缺失。  
（5）控制箱门密封衬垫应完好，必要时更换门密封衬垫，检查电缆入口，封堵应完好。

## （十六）水泵及喷淋泵更换检修

### 1．安全注意事项

（1）应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
（2）拆卸前断开水泵电源连接线。  
（3）在拆卸水泵过程中，其下部放垫块做支撑，防止水泵重物伤人。
```

<!-- page 48 -->

## 2. 关键工艺质量控制

（1）叶轮转动应平稳、灵活。  
（2）检查水泵应转向正确，泵试转应平稳、灵活，无转子扫膛、叶轮碰壳等异声，三相空载电流平衡。  
（3）流量计指示正确。  
（4）检查法兰密封面应平整无划痕、锈蚀、漆膜；各对接法兰正确对接，密封垫位置准确，依次对角拧紧安装法兰螺栓，使密封垫均匀压缩1/3（胶棒压缩1/2）。  
（5）对油质油位进行检查，补油或换新机油，油位应加在观察窗的1/2处。  
（6）拆装前后应确认各阀门位置正确。

## （十七）非电量保护装置检修

### 1. 指针式油位计更换

（1）安全注意事项。  
①应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
②使用高空作业车时，车体应可靠接地，高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
③严禁上下抛掷物品。  

（2）关键工艺质量控制。  
①拆卸表计时应先将油面降至表计以下，再将接线盒内信号连接线脱开。  
②连杆应伸缩灵活，无变形折裂，浮筒完好无变形和漏气。  
③齿轮传动机构应转动灵活。转动主动磁铁，从动磁铁应同步转动正确。  
④复装时摆动连杆，摆动45°时指针应从“0”位置到“10”位置或与表盘刻度相符，否则应调节限位块。  
⑤当指针在“0”最低油位和“10”最高油位时，限位报警信号动作应正确，否则应调节凸轮或开关位置。  
⑥连接二次信号线检查原电缆应完好，回装密封应良好。  

### 2. 更换气体继电器

（1）安全注意事项。  
①切断气体继电器直流电源，断开气体继电器二次连接线，并进行绝缘包扎处理。  
②应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
③高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
④严禁上下抛掷物品。  

（2）关键工艺质量控制。  
①继电器应校验合格后安装。  
②继电器上的箭头应朝向储油柜。  
③复装时确保气体继电器不受机械应力，密封良好，无渗油。  
④气体继电器应保持基本水平位置；波纹管朝向储油柜方向应有1%～1.5%的升高坡度。继电器的接线盒应有防雨罩或有效的防雨措施。

<!-- page 49 -->

```markdown
⑤调试应在注满油并连通油路的情况下进行，打开气体继电器的放气小阀排净气体，通过按压探针发出重瓦斯、轻瓦斯信号，并能正常复归。  
⑥连接二次电缆应无损伤、封堵完好。  
⑦拆装前后应确认碟阀位置正确。

3. 更换压力式（信号）温度计

（1）安全注意事项。  
①断开二次连接线。  
②应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
③高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
④严禁上下抛掷物品。  

（2）关键工艺质量控制。  
①查看温度传感器应无损伤、变形。  
②温度计需经校验合格后安装。检查温度设置是否准确，连接二次电缆应完好。  
③变压器箱盖上的测温座中预先注入适量变压器油，再将温度传感器安装在其中，并做好防水措施。  
④金属细管不宜过长，冗余部分应按照大于50mm弯曲半径盘好，妥善固定。  
⑤连接二次电缆应无损伤、封堵完好。  

4. 更换电阻（远传）温度计

（1）安全注意事项。  
①断开二次连接线。  
②应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
③高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
④严禁上下抛掷物品。  

（2）关键工艺质量控制。  
①电阻应完好无损伤。  
②应由专业人员进行校验，全刻度±1.0℃。  
③应由专业人员进行调试，采用温度计附带的匹配元器件，并保证与远方信号一致。  
④变压器箱盖上的测温座中预先注入适量变压器油，再将测温传感器安装在其中，并做好防水措施。  
⑤连接二次电缆应无损伤、封堵完好。  

5. 更换压力释放装置

（1）安全注意事项。  
①断开二次连接线。  
②应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。  
③高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
④严禁上下抛掷物品。  

（2）关键工艺质量控制。  
①压力释放装置需经校验合格后安装。检查护罩和导流罩，应保证清洁。各部连接螺
```


<!-- page 50 -->

```markdown
栓及压力弹簧应完好、无松动。微动开关触点接触良好，进行动作试验，微动开关动作应正确。

②按照原位安装，依次对角拧紧安装法兰螺栓。  
③安装完毕后，打开放气塞排气。  
④连接二次电缆应无损伤、封堵完好。  
⑤拆装前后应确认碟阀位置正确。

6. 更换突发压力继电器

（1）安全注意事项。  
①断开二次连接线。  
②应注意与带电设备保持足够的安全距离，准备充足的施工电源及照明。

（2）关键工艺质量控制。  
①用合格油冲洗，检查应无损伤、油污。  
②用2500V绝缘电阻表对二次回路进行绝缘电阻试验；手动试验微动开关，其动作和返回信号应传动正确。  
③按照原位安装，依次对角拧紧安装法兰螺栓，密封垫位置应准确，压缩量为1/3（胶棒压缩1/2）。  
④打开放气塞排气至冒油，再拧紧放气塞。  
⑤连接二次电缆应无损伤、封堵完好。

# （十八）二次端子箱检修

1. 安全注意事项

（1）工作前断开柜内各类交直流电源并确认无压。  
（2）应注意与带电设备保持足够的安全距离。

2. 关键工艺质量控制

（1）清扫外壳，除锈并进行防腐处理，内部清扫积灰。  
（2）各部触点及端子板应完好无缺损，连接螺栓应无松动或丢失，未使用的套管型电流互感器绕组应短接后接地。  
（3）箱门的密封衬垫完好有效。  
（4）加热和驱潮装置功能完好（不含器身端子箱）。  
（5）连接二次电缆应无损伤、封堵完好。  
（6）对二次回路元器件进行绝缘电阻测试，在交接验收时，采用2500V绝缘电阻表且绝缘电阻大于10MΩ的指标；在投运后，采用1000V绝缘电阻表且绝缘电阻大于2MΩ的指标。

# （十九）器身检修

1. 通用部分

（1）安全注意事项。
```

<!-- page 51 -->

```markdown
①起重工作应分工明确，专人指挥；起重设备要根据变压器钟罩（或器身）的重量选择，起吊时钢丝绳的夹角不应大于60°，并设专人监护。

②起重前先拆除影响起重工作的各种连接件。

③起吊或落回钟罩（器身）时，四角应系缆绳，由专人扶持，使其保持平稳。

④吊装应按照厂家规定程序进行，选用合适的吊装设备和正确的吊点。

⑤吊装过程中高、低压侧引线，分接开关支架与箱壁间应保持一定的间隙，以免碰伤器身。钟罩（器身）应吊放到安全宽敞的地方。当钟罩（器身）因受条件限制，起吊后不能移动而需在空中停留时，应采取支撑等防止坠落措施。

⑥进入变压器油箱内检修时，需考虑通风，防止工作人员窒息。

⑦应注意与带电设备保持足够的安全距离。

（2）关键工艺质量控制。

①检修工作应选在无尘土飞扬及其他污染的晴天时进行，不应在空气相对湿度超过75%的气候条件下进行。如相对湿度大于75%时，应采取必要措施。

②大修时器身暴露在空气中的时间（器身暴露时间是从变压器放油时起至开始抽真空或注油时为止）应不超过如下规定：空气相对湿度≤65%时为16h，空气相对湿度≤75%时为12h。

③器身温度应不低于周围环境温度，否则应采取对器身加热措施，如采用真空滤油机循环加热，使器身温度高于周围空气温度5℃以上。

④检查器身时，应由专人进行，穿着无纽扣、无金属挂件的专用检修工作服和鞋，并戴清洁手套，寒冷天气还应戴口罩，照明应采用安全电压的灯具或手电筒。携带的工器具应登记，使用后交回。

⑤进行检查所使用的工具应有专人保管并编号登记且用绳索连接在手腕上，防止遗留在油箱内或器身上。

2．绕组

（1）安全注意事项。

①进入变压器油箱内检修时，需考虑通风，防止工作人员窒息。

②上、下主变用的梯子应用绳子扎牢或专人扶住，梯子不能搭靠在绝缘支架、变压器围屏及线圈上。

（2）关键工艺质量控制。

①围屏应清洁、无破损、变形、发热和树枝状放电痕迹，绑扎紧固完整，分接引线出口处封闭良好。

②相间隔板应完整并固定牢固。

③绕组应清洁、无油垢、变形、过热变色和放电痕迹。

④整个绕组无倾斜、位移，导线辐向无明显弹出现象。

⑤油道应保持畅通，无油垢及其他杂物积存。

⑥外观整齐清洁，绝缘及导线无破损。

⑦垫块应无位移和松动情况。

⑧进入变压器内的检修人员，应避免踩踏夹持件、支撑件，避免遗留物品。

⑨检查并确定绝缘状态。绝缘状态在三、四级及以下，不宜进行预压（绝缘分级参见
```

<!-- page 52 -->

```markdown
DL/T573—2010《电力变压器检修导则》11.2条）。

3. 引线及绝缘支架

（1）安全注意事项。  
进入变压器油箱内检修时，需考虑通风，防止工作人员窒息。

（2）关键工艺质量控制。  
①引线绝缘应完好，无变形、起皱、变脆、破损、断股、变色。  
②引线绝缘的厚度及间距应符合有关要求。  
③引线应无断股损伤。  
④接头表面应平整、光滑，无毛刺、过热性变色。  
⑤引线长短应适宜，不应有扭曲和应力集中。  
⑥绝缘支架应无破损、裂纹、弯曲变形及烧伤。  
⑦绝缘固定应可靠，无松动和串动。  
⑧绝缘夹件固定引线处应加垫附加绝缘。  
⑨引线与各部位之间的绝缘距离应符合要求。  
⑩螺栓紧固。  
⑪进入变压器内的检修人员，应避免踩踏夹持件、支撑件，避免遗留物品。

4. 铁芯检修

（1）安全注意事项。  
①起重工作应分工明确，专人指挥；起重设备要根据变压器铁芯的重量选择，并设专人监护。  
②起重前先拆除影响起重工作的各种连接件。  
③起吊或落回铁芯时，四角应系绳，由专人扶持，使其保持平稳。  
④吊装应按照厂家规定程序进行，选用合适的吊装设备和正确的吊点。  
⑤起吊铁芯时，钢丝绳应挂在专用吊点上，钢丝绳的夹角不应大于60°，否则应采用吊具或调整钢丝绳套。

（2）关键工艺质量控制。  
①铁芯应平整、清洁，无片间短路或变色、放电烧伤痕迹；铁芯应无卷边、翘角、缺角、位移等现象。  
②油道应畅通，无垫块脱落和堵塞，且应排列整齐。  
③铁芯与上下夹件、方铁、压板、底脚板间均应保持良好绝缘。  
④绝缘压板与铁芯间要有明显的均匀间隙，绝缘压板应保持完整、无破损、变形、开裂和裂纹现象。  
⑤钢压板不得构成闭合回路，应一点可靠接地。  
⑥金属结构件应无悬浮，应一点可靠接地。  
⑦铁芯组间、夹件、穿心螺栓、钢拉带绝缘良好，其绝缘电阻应符合设备技术要求，应一点可靠接地。  
⑧铁芯接地片插入深度应足够且牢靠，其外露部分应包扎绝缘，防止铁芯短路。  
⑨电屏蔽、磁屏蔽固定应牢靠；电屏蔽、磁屏蔽表面应清洁、无变色、变形、过热、放电痕迹，电屏蔽、磁屏蔽绝缘电阻应合格。
```

<!-- page 53 -->

```markdown
5. 油箱及管道

（1）安全注意事项。  
进入变压器油箱内检修时，需考虑通风，防止工作人员窒息。

（2）关键工艺质量控制。  
①油箱外表面应洁净，无锈蚀，漆膜完整，焊缝无渗漏点。  
②油箱内部应洁净，无锈蚀、放电现象，漆膜完整。  
③磁（电）屏蔽装置固定牢固，无放电痕迹，接地可靠。  
④定位装置不应造成铁芯多点接地。  
⑤管道内部应清洁、无锈蚀、堵塞现象。  
⑥胶垫接头粘合应牢固，并放置在油箱法兰直线部位的两螺栓的中间，搭接面应平放，搭接面长度不小于胶垫宽度的2倍；胶垫压缩量为其厚度的1/3左右（胶棒压缩量为1/2左右）。  
⑦装配完成后整体内施加0.035MPa压力，保持12h不应渗漏。  
⑧进入变压器内检修人员，应避免踩踏夹持件、支撑件，避免遗留物品。

6. 真空热油循环

（1）安全注意事项。  
①滤油机必须接地，滤油机管路与变压器接口可靠连接。  
②抽真空过程中，为防止真空泵停用或发生故障时，真空泵润滑油被吸入变压器本体，真空系统应装设逆止阀或缓冲罐。  
③抽真空过程中，严禁使用麦氏真空表，以防麦氏表中的水银吸入变压器本体。

（2）关键工艺质量控制。  
①上层油温不得超过85℃。  
②干燥过程中应注意加温均匀，升温速度以10～15℃/h为宜，防止产生局部过热，特别是绕组部分，不应超过其绝缘耐热等级的最高允许温度。  
③变压器采用真空加热干燥时，应先进行预热，并根据制造厂规定的真空值抽真空。按变压器容量大小以10～15℃/h的速度升温到指定温度，再以6.7kPa/h的速度递减抽真空。  
④干燥过程中应每2h检查与记录绕组的绝缘电阻、绕组、铁芯和油箱等各部温度、真空度。  
⑤在保持温度不变的条件下，绕组绝缘电阻：110kV及以下的变压器持续6h不变，220kV及以上变压器持续12h以上不变，且无凝结水析出，即认为干燥终结。  
⑥干燥完成后，变压器即可以10～15℃/h的速度降温（真空仍保持不变）。当温度下降至55℃左右，在真空状态下将合格变压器油注入油箱内，直至器身完全浸没于油中为止，并继续抽真空4h以上。

7. 吊装钟罩（器身）

（1）安全注意事项。  
①起重工作应分工明确，专人指挥；起重设备要根据变压器钟罩（或器身）的重量选择，并设专人监护。  
②起重前先拆除影响起重工作的各种连接件。
```

<!-- page 54 -->

```markdown
③起吊或落回钟罩（器身）时，四角应系缆绳，由专人扶持，使其保持平稳。  
④吊装应按照厂家规定程序进行，选用合适的吊装设备和正确的吊点。  
⑤吊装过程中高、低压侧引线、分接开关支架与箱壁间应保持一定的间隙，以免碰伤器身。钟罩（器身）应吊放到安全宽敞的地方。当钟罩（器身）安装过程中，起吊后不能移动而需在空中停留时，应采取支撑等防止坠落措施。

（2）关键工艺质量控制。  
①吊罩（心）前应把变压器内的油排尽。  
②排油前应先松开或拆除储油柜上部的放气螺栓或放气阀门。  
③排油用的油泵、金属管道等均应接地良好。  
④吊罩前应将必须拆除的绕组接头（如套管与绕组接线）和一些与铁芯及绕组有联系的附件（如分接头）拆除，拆除附件定位销及连接螺栓。  
⑤装配前应确认所有组、部件均符合技术要求，并用合格的变压器油冲洗与油直接接触的组、部件。  
⑥装配时，应按图纸装配，确保各种电气距离符合要求，各组、部件装配到位，固定牢靠。  
⑦保持油箱内部的清洁，禁止有杂物掉入油箱内。  
⑧套管与引线连接后，套管不应受过大的横向力。  
⑨变压器内部的引线、分接开关连线等不能过紧。  
⑩所有连接或紧固处均应用锁母或备帽紧固。  
⑪确认全部等电位连接牢固。  
⑫装配完成后整体内施加0.035MPa压力，保持12h，不应渗漏。

## （二十）排油和注油

### 1. 排油

（1）安全注意事项。  
①合理安排油罐、油桶、管路、滤油机、油泵等工器具放置位置并与带电设备保持足够的安全距离。  
②注意在起吊油罐作业过程中要做好相关安全措施。  
③主变不停电排油时，应申请停用主变重瓦斯保护。

（2）关键工艺质量控制。  
①排油时，必须将变压器进气阀和油罐的放气孔打开，必要时进气阀和放气孔都要接入干燥空气装置，110（66）kV及以上电压等级的变压器宜采用充干燥空气（对吊罩的变压器也可用氮气代替）排油法。  
②有载调压变压器的有载分接开关油室内的油应另备滤油机、油桶，抽出后分开存放。

### 2. 注油

（1）安全注意事项。  
①合理安排油罐、油桶、管路、滤油机、油泵等工器具放置位置并与带电设备保持足
```

<!-- page 55 -->

```markdown
②主变不停电注油时，应申请停用主变重瓦斯保护。

（2）关键工艺质量控制

①抽真空前有载分接开关与本体应安装连通管，关闭储油柜碟阀，同时抽真空注油，注油后应予拆除恢复正常。

②110（66）kV及以上变压器必须进行真空注油，其他变压器有条件时也应采用真空注油。真空度按照相应标准执行，制造厂对真空度有具体规定的需参照其规定执行。

③220kV及以上胶囊式油枕的旁通阀，抽真空时打开，注油完成后须关闭。

④在抽真空过程中应检查油箱的强度，一般局部弹性变形不应超过箱壁厚度的2倍，并检查变压器各法兰连接口及真空系统的密封性。

⑤达到指定真空度并保持大于2h（不同电压等级的变压器保持时间要求有所不同，一般抽空时间为1/3~1/2暴露空气时间）后，开始向变压器油箱内注油，注油时油温宜略高于器身温度。

⑥以3～5t/h的速度将油注入变压器，距箱顶200～300mm时停止注油，并继续抽真空保持4h以上。

⑦变压器的储油柜是全真空设计的，可将储油柜和变压器油箱一起进行抽真空注油（对胶囊式储油柜，需打开胶囊和储油柜的连通阀，真空注油后关闭）。变压器的储油柜不是全真空设计的，在抽真空和真空注油时，必须将通往储油柜的真空阀门关闭（或拆除气体继电器，安装抽真空阀门）。

⑧变压器经真空注油后进行补油时，需经储油柜注油管管注入，严禁从下部油箱阀门注入，注油时应使油流缓慢注入变压器至规定的油面为止（直接通过储油柜联管同步对储油柜、胶囊抽真空结构并一次加油到位的变压器除外）。

⑨对套管升高座、上部管道孔盖、冷却器和净油器等上部的放气孔应进行多次排气，直至排尽为止，并重新密封好擦净油迹。

⑩补油

A. 胶囊式储油柜补油：由注油管将油注满储油柜，直至排气孔出油。从储油柜排油管排油，至油位计指示正常油位为止。

B. 隔膜式储油柜补油：注油前应将隔膜上部的气体排除。由注油管向隔膜下部注油达到比指定油位稍高，再次充分排除隔膜上部的气体，调整达到指定油位。

C. 内油式波纹储油柜：注油过程中，时刻注意油位指针的位置，边注油边排气，调整达到指定油位。

D. 外油式波纹储油柜：保持呼吸口阀门关闭、排气口阀门打开的状态，注油至排气口排净空气并稳定出油后，关闭排气口阀门，同时停止注油，打开呼吸口，并检查油位。

## （二十一）例行检查

### 1. 安全注意事项

①断开与变压器相关的各类电源并确认无压。

②接取低压电源时，防止触电伤人。

③应注意与带电设备保持足够的安全距离。
```

<!-- page 56 -->

```markdown
④高空作业应按规程使用安全带，安全带应挂在牢固的构件上，禁止低挂高用。  
⑤严禁上下抛掷物品。

2. 关键工艺质量控制

（1）冷却装置。  
①开启冷却装置，冷却装置应无不正常的振动和异音。  
②检查冷却器管和支架无脏污、锈蚀。  
③采用 500V 或 1000V 绝缘电阻表测量二次回路元器件绝缘电阻，其值应不低于 1MΩ。  
④阀门应正确开启。  
⑤逐台关闭冷却器电源一定时间（30min 左右）后，冷却器负压区无渗漏现象。

（2）复合绝缘的干式套管。  
①绝缘件表面应无放电、裂纹、破损、脏污等，法兰无锈蚀。  
②套管本体及与箱体连接密封、固定应良好。  
③套管导电连接部位应无松动。  
④套管接线端子等连接部位表面应无氧化或过热。  
⑤末屏接地良好，无断股、放电、过热痕迹。  
⑥外观及辅助伞裙检查正常。

（3）电容型套管。  
①瓷件应无放电、裂纹、破损、渗漏、脏污等现象，法兰无锈蚀。  
②套管外观完好，辅助伞裙无开胶、损坏，防污闪喷涂层无龟裂、起毛现象。  
③套管外绝缘爬距满足污秽等级要求。  
④套管本体及与箱体连接密封应良好，无渗油，油位指示清晰，油位正常。  
⑤套管导电连接部位应无松动。  
⑥套管接线端子等连接部位表面应无氧化或过热现象。  
⑦末屏接地良好，无断股、放电、过热痕迹，密封良好，无渗漏油。

（4）充油套管。  
①瓷件应无放电、裂纹、破损、渗漏、脏污等现象，法兰无锈蚀。  
②套管外绝缘爬距满足污秽等级要求。  
③套管本体及与箱体连接密封应良好。  
④套管导电连接部位应无松动。  
⑤套管接线端子等连接部位表面应无氧化或过热现象。

（5）无励磁分接开关。  
①限位及操作正常。  
②进行两个循环操作，转动灵活，无卡涩现象。  
③密封良好。  
④螺栓紧固。  
⑤分接位置显示应正确一致。

（6）有载分接开关。  
①两个循环操作各部件的全部动作顺序及限位动作，应符合技术要求。
```

<!-- page 57 -->

```markdown
②各分接位置显示应正确一致，并三相联调远传无误。  
③采用500～1000V绝缘电阻表测量辅助回路绝缘电阻应大于1MΩ。  
④操作齿轮机构无渗漏油现象。  
⑤分接开关连接、齿轮箱、开关操作箱内部等无异常。  

（7）气体继电器。  
①密封良好。  
②动作可靠，配合回路传动正确无误。  
③观察窗清洁，刻度清晰。  

（8）压力释放阀。  
①无喷油、渗漏油现象。  
②回路传动正确。  
③动作指示杆应保持灵活。  

（9）压力式温度计、电阻温度计。  
①温度计内应无潮气凝露。  
②比较压力式温度计和电阻（远传）温度计的指示，差值应在5℃之内。  
③温度计接点整定值正确，二次回路传动正确。  

（10）绕组温度计。  
①温度计内应无潮气凝露。  
②温度计接点整定值正确。  

（11）油位计。  
①表内应无潮气凝露。  
②确认无假油位现象。  
③油位表信号端子盒密封良好。  

（12）油流继电器。  
①表内应无潮气凝露。  
②指针位置正确，油泵启动后指针应达到绿区，无抖动现象。  

（13）二次回路。  
①采用500V或1000V绝缘电阻表测量继电器、油温指示器、油位计、压力释放阀二次回路的绝缘电阻应大于1MΩ。  
②接线盒、控制箱等防雨、防尘措施良好，接线端子无松动和锈蚀现象。  

## 第三节　变压器故障的保护及电气预防试验

变压器在运行过程，偶尔会发生故障，发生故障的变压器不能及时从电网切除时，就会导致变压器损坏严重或报废，甚至引起系统大面积停电，这就需要适合变压器结构特点的保护装置来保护变压器。
```

<!-- page 58 -->

# 一、变压器的气体保护

## （一）变压器气体保护原理

气体保护是变压器内部故障的主保护之一，它能反映变压器油箱内部的任何故障，变压器油箱内的故障可以分为绕组匝间或相间绝缘损坏造成的短路、高压绕组对地绝缘损坏造成的单相接地、铁芯局部发热造成烧毁、分接开关接触不良或导线焊接不良等，上述故障都能通过气体保护正确反映。

变压器内部故障时，短路电流所产生的电弧将使绝缘材料和变压器油受热分解，产生大量的气体，气体的多少和故障的性质以及严重程度有关，故障轻微时，产生的气体较少，这些气体会慢慢地扩散，通过油箱和油枕之间的连接管进入油枕；而当故障严重时，就有大量气体产生，油会迅速膨胀，这时油就会形成油流，通过油箱和油枕之间连接管进入油枕。根据上述现象在油箱和油枕之间的连接管上安装能够反映油流或气体变化的气体继电器，实现对油箱内故障的准确反映。气体颜色和可燃性与变压器故障性质的关系见表2-1。

**表2-1　气体颜色和可燃性与变压器故障性质的关系**

| 气体颜色 | 故障性质 |
|---|---|
| 无色无味不能燃烧气体 | 油内空气排出 |
| 黄色不易燃烧气体 | 木质部分故障 |
| 淡黄色带强烈臭味并且可燃气体 | 纸或纸板故障 |
| 灰色和黑色易燃气体 | 绝缘油故障 |

## （二）气体保护动作的原因及判断

气体保护动作原因有三种：一是变压器内部存在故障；二是变压器附件或辅助系统存在缺陷；三是气体保护发生误动作。

### 1．变压器内部故障

当变压器内部出现匝间短路、绝缘损坏、接触不良、铁芯多点接地等故障时，都将产生大量的热能，使油分解出可燃性气体，向油枕本方向流动，流速超过气体继电器的整定值时，气体继电器的挡板受到冲击，使断路器跳闸，从而避免事故扩大，这种情况通常称之为重瓦斯保护动作。当气体沿油面上升，聚集在气体继电器内部超过30mL时，就可以使气体继电器的信号接点接通，发出警报，称之为轻瓦斯保护动作。

### 2．变压器附件或辅助设备异常

（1）呼吸系统不畅通。运行经验表明，呼吸系统不畅或堵塞会造成轻、重瓦斯保护动作，并大多伴有喷油或跑油现象。  
（2）冷却系统漏气。当冷却系统密封不严进入了空气，或新投入运行的变压器真空脱

<!-- page 59 -->

气不彻底，都会引起气体保护的动作。

（3）散热器上部进油阀门关闭。散热器上部进油阀门关闭，也会引起气体继电器频繁动作。

（4）忽视气体继电器防雨。气体继电器的接线端子有的采用圆柱形瓷套管绝缘，固定在气体继电器顶盖上接线盒里。避免下雨时油枕上的雨水滴进接线盒内，该接线盒盖子盖好后还应用外罩罩住。

（5）油枕油室中有气体。装有胶囊隔膜式油枕的变压器。胶囊的油枕分为气室和油室两部分，若油室中有气体，当运行时油面升高，就会产生假油面。严重时会从呼吸器喷油造成防爆膜破裂。此时变压器油箱内的压力经呼吸器法兰突然释放，在气体继电器管路产生油流，同时套管升高座等死区的气体被压缩而积累的能量也突然释放，使油流的速度加快，导致气体保护动作。

## 二、变压器的差动保护

变压器的纵联差动保护是变压器的主保护，它可以保护变压器绕组的相间短路、匝间短路、引出线的相间短路、大电流接地系统侧绕组和引出线的接地短路。

造成变压器差动保护动作的原因如下：

①变压器套管或引出线短路故障；

②变压器油箱内故障；

③差动保护的电流互感器开路或短路引起保护误动作；

④差动保护器本身元件损坏；

⑤直流回路两点接地或二次线短路引起的保护误动作；

⑥定值整定、定值输入错误引起的误动作。

## 三、变压器的速断、过电流、零序电流保护

### （一）速断保护

容量小于10000kV·A的变压器，且过电流保护的动作时间大于0.5s时，在电源侧装设电流速断保护，以代替差动保护，作为变压器电源侧引线、绕组、套管的主要保护，用限时过电流保护保护变压器全回路，并作为下一元件的后备保护。

### （二）过电流保护

变压器的过电流保护是一种后备保护，由于保护外部相间短路引起，变压器的过电流，可作为相邻元件及变压器的后备保护。根据变压器容量大小和对保护装置灵敏度的要求，变压器的过电流保护可采用不带低电压启动的过电流保护、低电压启动或复合电压启动的过电流保护、负序电流保护。

<!-- page 60 -->

```markdown
（三）零序电流保护

在中性点直接接地的电网中运行的变压器在中性点回路都装有零序电流保护，作为变压器接地侧绕组、引线、套管和母线接地短路主保护，并作为相邻线路及变压器本身主保护的后备保护。

>>> 四、变压器的电气预防试验

①测量绕组绝缘电阻、吸收比或极化指数；
②测量绕组泄漏电流；
③测量绕组介质；
④交流耐压试验；
⑤测量电容型套管的介质损失角正切值 tanδ 和电容值；
⑥测量轭铁和穿芯螺杆（可以接触到的）的绝缘电阻，测量铁芯对地、铁芯对轭铁、穿芯螺杆对铁芯的绝缘电阻；
⑦测量绕组直流电阻；
⑧检查绕组所有分接开关的电压比；
⑨校正三相变压器的组别或单相变压器的极性；
⑩测量空载电流和空载损耗；
⑪绝缘油试验、油中溶解体色谱分析；
⑫检查有载分接开关的动作情况。

第四节　变压器事故及异常处理实例

>>> 一、变压器本体放油阀渗油故障

设备类型：变压器  
设备型号：SZ11-40000/66  
故障部位：放油阀  
故障类型：机械损坏

（一）故障现象

2016年12月某66kV变电站66kV 1号主变本体放油阀严重渗油，变压器发油位降低信号。
```

<!-- page 61 -->

## （二）处理过程

对该变压器本体放油阀进行检查，发现放油阀手轮压盖与阀体连接处间隙不均匀，压盖偏斜，从该处渗油。更换该放油阀，故障消除。

[图/表占位]

图2-2　渗漏点

[图/表占位]

图2-3　螺口滑扣仅剩余3扣

## （三）故障原因

该阀门打开后发现内部有水分，怀疑是变压器油枕内水分沉积到阀门内，冬季温度降低水分结冰膨胀，涨坏螺扣。

## （四）预防措施

（1）检查采用该结构放油阀的变压器，放油阀手轮压盖与阀体连接处间隙应平均，压盖无偏斜。

（2）利用变压器停电维护机会，检查注油阀、放油阀管路，油枕内部与外部密封是否良好，有无水分。及时排出油枕集污盒内的水分和污物。

（3）经常检查变压器呼吸器硅胶情况，及时更换变色硅胶。

## （五）注意事项

（1）该缺陷应停电处理。

（2）准备足够的备用合格变压器油。

（3）重新向油枕注油后，及时排出气体继电器内气体。

（4）变压器投运后，先将气体继电器跳闸改信号，观察至少2h无问题后再投入跳闸。

<!-- page 62 -->

## 二、主变二次套管接点温度过热故障

设备类型：变压器  
设备型号：SFPSZ7-120000/220  
故障部位：套管  
故障类型：过热  

### （一）故障现象

2016 年 10 月 23 日对某 220kV 变电站场区设备进行测温工作，发现 1 号主变二次 B 相套管接点温度为 67℃，当时负荷电流为 308A，当即将情况汇报工区及调度，按照调度要求对 1 号主变二次 B 相套管接点温度进行跟踪监测，如果温度超过 85℃立即汇报调度。

2016 年 11 月 17 日 16 时 55 分，对 1 号主变二次 B 相套管接点例行测温工作，测温发现 1 号主变二次 B 相套管接点温度为 92.1℃，当时负荷电流为 372A（如图 2-4 所示），根据当时现场运行人员持续监测结果，过热缺陷已经发展到危急缺陷程度，调度改变系统运行方式，变压器减负荷运行后过热部位温度下降至一般缺陷，但造成末端用户电压低的现状，运检部要求变电检修室申请主变停电消缺，调控中心负责联系省调安排停电。

**图 2-4** 1 号主变二次套管 B 相接点测温 92.1℃，负荷 372A  
[图/表占位]

### （二）处理过程

拆除打开 B 相套管将军帽，拆除将军帽时，感觉将军帽与线圈引线端子连接较为松动，用手即可拧动。露出线圈引线接线端子，观察发现将军帽连接螺纹有轻微放电痕迹。

<!-- page 63 -->

```markdown
清理将军帽螺纹及接线端子螺纹，恢复将军帽安装，安装将军帽与线圈引线端子，用管钳子拧紧将军帽，拧紧位置比原来位置多紧固90°（如图2-6所示）。电阻试验B相电阻达到40.45μΩ合格，A、C相电阻也分别达到40.45μΩ标准，恢复接线。

[图/表占位]

图2-5　过热点

[图/表占位]

图2-6　多紧固90°

经过3天继续测温观察，套管温度恢复正常，三相套管温度均在20°左右，缺陷已消除。

## （三）故障原因

该220kV变电站新建时，1号主变上台安装过程中，二次B相套管安装紧固力度不够，紧固程度差90°，致使套管线圈引线端子与将军帽之间接触未达到完全良好接触状态，处于接触良好与不良好的临界，以往的停电试验，均通过了直流电阻测试的合格标准，致使过热发生前问题一直未暴露。

## （四）预防措施

加强对新安装变压器验收工作。对于关键部位的安装必须由专人负责检查，并签名记录。

## 三、主变重瓦斯动作故障

设备类型：变压器  
设备型号：SZ11-31500/66  
故障部位：气体继电器  
故障类型：进水结冰

## （一）故障现象

2013年1月5日某66kV变电站1号主变有载调压气体继电器发重瓦斯信号，变压器跳闸。经现场检查发现，1号主变有载调压气体继电器内部存在结冰现象。检查有载调压气体继电器油枕及相关连接管路接头等，未发现有明显漏点。
```

<!-- page 64 -->

图2-7　气体继电器内部结冰

[图/表占位]

## （二）处理过程

烘干1号主变有载调压气体继电器内部水分。重新安装1号主变有载调压气体继电器。1号主变直流电阻、绝缘电阻试验数据正常，变压器油试验数据正常，气体继电器信号传动正常，故障消除。

## （三）故障原因

2013年1月8日检修试验组召集检修专业相关技术人员对有载调压气体继电器内部出现水分的成因进行分析。初步判定是因为1号主变有载调压油枕为箱式结构，并没有隔膜或胶囊装置将油枕内部的变压器油同其油面上的空气彻底隔绝，环境温度变化时在油枕内壁上会出现结露现象，结露形成的水滴流入变压器油内，并通过油管路流向气体继电器并保存在气体继电器底部，经过长时间的积累水逐渐增多，而冬季天气寒冷，该主变又长时间空载运行，有载调压气体继电器及其管路处温度很低，内部的水也就结成冰。另外，在安装变压器有载调压装置注油时也有可能混入潮气（微量）。以上分析结果也得到该变压器厂家的认可。

## （四）预防措施

（1）利用停电机会分解该有载调压装置油枕，检查其内壁是否有水分存在的痕迹，如锈蚀、掉漆等现象。以确定分析是否正确。  
（2）在确定分析正确的前提下，建议更换同类型的箱式有载调压油枕为隔膜（胶囊式）油枕。  
（3）加强对有载调压油枕呼吸器内干燥剂情况检查，无论干燥剂是否发生变色受潮现象，在每年入冬前必须更换。  
（4）加强对有载调压装置内变压器油的例行试验检查，发现问题，必须处理。  
（5）加强对新安装变压器验收工作。对于关键部位的安装必须由专人负责检查，并签名记录。

<!-- page 65 -->

# 四、主变有载调压接头烧损

设备类型：变压器  
设备型号：SFPSZ8-120000/220  
故障部位：有载调压开关  
故障类型：接触不良烧损  

## （一）故障现象

（1）2015 年 9 月 17 日某 220kV 变电站 2 号主变停电 8 天，主要作业内容为变压器保护改造施工，结合停电安排了变压器消缺及本体喷漆等任务。根据中秋及国庆双节保电特巡要求，油化专业结合设备停电安排了变压器离线取油样色谱分析，2015 年 9 月 22 日离线油样报告发现乙炔，9 月 23 日取油样复检乙炔含量为 9.5μL/L（近 3 次离线油色谱报告数据见表 2-2）。

（2）高压专业 9 月 23 日对变压器进行常规绝缘性检测实验，发现 B 相绕组直阻 17 挡超标；9 月 25 日送变压器油样至电科院，色谱试验结论与铁岭公司基本一致。

（3）电科院根据公司提供的色谱成绩运用三比值法进行分析，结果显示为电弧放电。

（4）9 月 25 日—9 月 26 日对 2 号主变进行长时感应电压试验带局部放电测量，进行故障点查找，9 月 25 日，在 B 相 1 分接与运行挡位 17 分接以及 A、C 相进行局部放电测量，试验电压为 1.3 倍最高运行相电压（约为 189kV），局放量符合规程要求，试验通过。

（5）9 月 26 日，对 B 相 17 挡位进行局放测量，试验电压上升到高压侧电压约为 25kV 时，可听到有载分接开关附近发出“撕拉”的放电声，放电量为 700000pC，并能听变压器内部有类似冒泡的声响，试验终止，怀疑有载分接开关发生裸金属放电。

（6）厂家技术人员 9 月 28 日对变压器进行内部检查，发现分接开关动、静触头均有烧伤痕迹，烧伤部位在 9 挡位、17 挡位有接触。对 B 直阻进行复测，17 挡至 1 挡调整过程中，17 挡直阻为 166Ω，严重超标；1 挡至 17 挡调整过程中，无法测出数据，显示为开路状态。

（7）试验人员又对变压器局放前后油样油色谱试验，乙炔含量有增长（诊断性试验报告见表 2-3）。

**表 2-2　2 号变离线油色谱报告数据**　　　　　　　　　　　　**μL/L**

| 项目 | 2015-05-19 | 2015-08-18 | 2015-09-22 |
|---|---:|---:|---:|
| 氢气 H₂ | 3 | 5 | 34 |
| 甲烷 CH₄ | 13.6 | 13.1 | 25.3 |
| 乙烷 C₂H₆ | 5.4 | 6.7 | 7.9 |
| 乙烯 C₂H₄ | 8.1 | 10.9 | 25 |
| 乙炔 C₂H₂ | 0 | 0 | 9.5 |
| 总烃 | 30.1 | 35.7 | 67.7 |
| 一氧化碳 CO | 278 | 312 | 238 |
| 二氧化碳 CO₂ | 2013 | 2316 | 5678 |

<!-- page 66 -->

表 2-3 诊断性试验报告（µL/L）

| 项目 | 局放试验前 | 局放试验后（下部） | 局放试验后（中部） |
| --- | --- | --- | --- |
| 氢气 H₂ | 48 | 37 | 42 |
| 甲烷 CH₄ | 31.2 | 27.4 | 27.3 |
| 乙烷 C₂H₆ | 9.6 | 8.0 | 8.2 |
| 乙烯 C₂H₄ | 27.2 | 26.6 | 25.8 |
| 乙炔 C₂H₂ | 9.8 | 10.4 | 10.1 |
| 总烃 | 77.8 | 72.4 | 71.4 |
| 一氧化碳 CO | 392 | 194 | 210 |
| 二氧化碳 CO₂ | 6193 | 6791 | 6702 |

（二）处理过程

10 月 8 日公司决定更换该变压器，故障消除。

（三）故障原因

(1) 变压器分接开关调档过程中放过电，烧伤了触头。  
(2) 变压器绕组引出线可能对变压器外壳放电。

图 2-8 有载调压接头烧损  
[图/表占位]

（四）预防措施

持续关注 220 kV 主变油样色谱周期试验，发现问题及时查明原因处理。

>>> 五、主变有载调压气体继电器积炭造成重瓦斯动作主变跳闸

设备类型：变压器  
设备型号：SSZ11-120000/220

<!-- page 67 -->

```markdown
故障部位：有载调压气体继电器  
故障类型：积炭误动

## （一）故障现象

2016年6月27日12时28分42秒，某220kV变电站2号主变有载分接开关重瓦斯动作，跳一、二次开关，备用电源自动投入装置动作，负荷由1号主变带出，无负荷损失。

## （二）处理过程

### 1. 6月27日

（1）运行人员现场检查变压器本体、散热器无漏油迹象；主变本体瓦斯继电器、有载分接开关瓦斯继电器内无气体；有载分接开关重瓦斯动作、备自投动作。  
（2）二次检修人员现场调取相关远动及保护信息。  
（3）一次检修人员现场变压器本体、分接开关取油样送检试验，油化专业油样分析结论变压器本体油样未见异常，分接开关油样介损、耐压成绩合格。

### 2. 6月28日

（1）二次检修人员会同省公司相关人员对2号主变有载瓦斯相关回路进行详细的检查：直流系统无接地记录；非电量保护装置在北京四方厂家配合下检查无问题，带开关传动2次，未发现问题；电缆对地绝缘及电缆芯之间绝缘无问题，在保护屏带电缆测量有载瓦斯继电器电阻为75Ω。  

11时30分，省调同意该2号主变转为检修状态，运行人员操作及布置安全措施后，二次检修人员拆除继电器二次接线后测量，电缆无问题，在保护屏重新带电缆测量有载瓦斯继电器接点电阻为77kΩ，回路异常恢复。  

（2）一次检修配合电气试验专业，对变压器有载分接开关进行了直阻测试，由变压器运行挡位10挡开始，后续9B挡位（6月27日8时53分变压器运行挡位由9B挡调节至10挡），然后将分接开关挡位调至1挡位，由1挡至17挡检测分接开关直阻，检测结果与2015年3月检测结果比对未见异常，分接开关直阻测试结论合格。变压器本体、铁芯绝缘电阻检测未见异常。  

（3）一次检修人员现场分解检查分接开关瓦斯继电器，发现瓦斯继电器内油色发黑，继电器底部且炭粒沉积（见图2-9），一侧干簧管玻璃破损（见图2-10），接线断开。测量干簧管外引接线柱间距为4mm（见图2-11）。  

更换全新同型号瓦斯继电器内部元件，测量干簧管外引接线柱间距为5.5mm，并与辽宁市设计院人员沟通，将双接点串联接入原非电量保护回路，带开关传动正确，6月28日晚22时31分，主变恢复备用。
```

<!-- page 68 -->

```markdown
图2-9　积炭严重

图2-10　干黄管破裂

图2-11　引线间距小

（三）故障原因

（1）初步分析，保护装置动作记录无异常。

（2）通过变压器分接开关瓦斯继电器回路检查，分接开关直阻测试，变压器本体绝缘测试及油色谱分析的结论，排除了变压器分接开关瓦斯继电器进水受潮、电缆绝缘降低引发的误动可能性。

（3）通过变压器分接开关直阻测试，变压器本体绝缘测试及油色谱分析的结论，排除了变压器分接开关内部及变压器本体内部存在异常的可能性。

（4）通过在保护屏带电缆测量有载瓦斯继电器电阻为75Ω，拆除继电器二次接线后检测电缆绝缘无问题，在保护屏重新带电缆测量有载瓦斯继电器接点电阻为77kΩ的现象及瓦斯继电器现场分解检查照片分析，重瓦斯动作原因应该是瓦斯继电器内部变压器油中杂质及积炭积聚在干簧管接线柱处引发了导通，造成了重瓦斯出口动作跳闸。

（四）预防措施

（1）秋检计划申报该变电站1号主变停电，检查1号主变有载瓦斯继电器，完善双接
```

<!-- page 69 -->

```markdown
点串联接入原非电量保护回路，更换分接开关绝缘油。

（2）根据调控中心提供的220kV主变分接开关调挡记录次数，对超过变压器厂家规定次数的分接开关申请变压器停电，更换分接开关绝缘油，检查瓦斯继电器内部元件，传动试验。

### 六、主变故障跳闸受到突发短路冲击，导致内部绝缘故障

设备类型：变压器  
设备型号：SFZ8-31500/63  
故障部位：绕组  
故障类型：内部绝缘故障

#### （一）故障现象

2007年3月4日18时，“3.4风暴潮”当天，某变电所66kV 1号主变本体轻、重瓦斯动作，1号主一次和主二次开关跳闸。

#### （二）处理过程

3月5日，试验研究所高压、化学专业进行此台主变的故障后诊断性试验。

1．试验数据

试验中发现，该变压器高压对低压电压比、低压侧直流电阻试验严重超标，油色谱出现15.3μL/L的乙炔，总烃也有明显的增长，主要试验数据见表2-4。

**表2-4 诊断性试验试验数据**

| 试验项目 | 试验数据 |
|---|---|
| 直流电阻 | AB：0.4079　BC：0.4098　CA：0.4079　0.47%<br>ab：0.008210　bc：0.008644　ca：0.008275　5.18% |
| 电压比 | AB/ab：-3.29%　BC/bc：6.97%　CA/ca：5.94% |
| 色谱 | 2007.03.05　H2：51.8　CH4：9.7　C2H6：2.7　C2H4：70.4　C2H2：15.3　∑CH：98.1<br>2006.10.31　H2：13.6　CH4：6.9　C2H6：1.6　C2H4：30.8　C2H2：0.0　∑CH：39.3 |

低压侧绕组变形频谱曲线见图2-12。

2．试验结果及现场初步判断

（1）低压侧直流电阻线间差值为5.18%，通过△/Y变换至相间差值为9.07%，低压C相与A、B相偏差较大，初步判断二次C相线圈存在断股情况。

（2）高压/低压的电压比测试，BC/bc和CA/ca比差偏差较大，初步判断C相线圈有匝间短路情况存在。

（3）对这台变压器进行绕组变形试验，高压绕组三相间频响特性一致性较好，与历史
```

<!-- page 70 -->

```markdown
图2-12　低压 bc 相绕组频谱图

[图/表占位]

曲线吻合较好；低压 bc 相绕组频谱曲线与历史相比有较大变化，低频段尤其明显。初步判断二次 C 相线圈存在严重变形。

（4）本体油色谱中乙炔、总烃严重超标。
综合上述试验数据，分析得出该主变低压 C 相线组匝间短路，导线断股并伴有严重变形现象，无法继续运行，需要返厂修理。

## （三）故障原因

该故障主变为大连变压器厂 1993 年产品，SFZ8-31500/63 型，返厂解体发现以下情况。

（1）C 相高压线圈有大量金属粉末，线圈出现不同程度变形，尾段出现了倒线现象，最大凸起部分为 5mm；A、B 相高压线圈变形量较小，但首端出现了导线变形，最大变形量为 2mm，且所有高压线圈均有可见金属粉末。

（2）C 相低压首段 2 盘线匝间烧损，整个线圈变形严重，向内部凹陷最大处为 12mm，线圈中部全换位的内垫挤出，整个线圈呈 S 形变形，上下位置偏差超过 10mm；A、B 两相没有明显匝间现象，但线圈也严重变形（见图 2-13、图 2-14）。

图2-13　C 相线圈故障情况

[图/表占位]

图2-14　三相线圈故障情况

[图/表占位]

返厂解体检查情况与现场判断基本一致。

## （四）预防措施

（1）该主变为半匝板老结构变压器，抗突短能力差，此次故障又一次说明了 20 世纪
```

<!-- page 71 -->

90年代生产的半压板结构变压器抗突短能力普遍较差，大多数故障是由于突发短路引起的。
（2）立即对公司运行的20世纪90年代生产的半压板结构变压器进行排查并及时制订更换计划。

七、主变有载重瓦斯跳闸故障  
设备类型：变压器  
设备型号：SFZ11-180000/220  
故障部位：有载调压开关  
故障类型：呼吸器潮解冻结导致重瓦斯跳闸

（一）故障现象

2014年12月27日15时02分39秒，某220kV变电站1号主变有载重瓦斯动作出口，1号主变一次主、一次主开关跳闸，66kV母联备自投装置动作，合上66kV母联开关，由2号主变带整个变电全部负荷。

（二）处理过程

1.一次设备检查  
（1）现场查看主变本体油位，有载分接开关油枕油位正常；主变本体无渗漏油，本体及灭弧片释放未动作；有载油流继电器申无气体；小油枕呼吸器硅胶颗粒较小（小于2mm），且已经完全变色潮解。本体储油柜呼吸器硅胶颗粒同样较小，而自潮解硅胶已经达到2/3。  
（2）取有载开关油样5瓶，分别为有载开关油流继电器排气阀处1瓶，开关油4瓶；取主变本体取油6瓶。对油色谱分析结果为：本体与跳闸前色谱没有变化，有载开关油中乙炔含量为0.12μL/L，总烃23mL/L，与本体基本相同。有载开关油耐压为46.5kV，可以确定开关内部无放电或过热故障。  
（3）主变高、低压侧直流电阻试验、绝缘试验合格。对主变有载开关1至17挡分别进行了转换时间、过渡电阻试验，试验结果均符合规程要求。  
（4）将有载开关油流继电器带芯予进行解体检查，内部无异物，挡板活动良好，两对动作接点均能可靠动作。对油流继电器启动值进行校验，结果为0.944m/s。  
（5）将1号主变有载分接开关吊出检查，各部分见异常。

2.二次设备及导线检查  
（1）将1号主变第一套保护屏端子排SFD-3（01）、SFD-6（05）线拆下，用1000V摇表进行绝缘测试，SFD-3（01）对地绝缘电阻为无穷大，SFD-6（05）对地绝缘电阻为2.5MΩ，SFD-3（01）/SFD-6（05）之间绝缘电阻为无穷大；将有载油流继电器01、05线拆下，SFD-3（01）对地、SFD-6（05）对地、SFD-3（01）/SFD-6（05）之间绝缘电阻均为无穷大。  
（2）用1000V摇表对拆下的有载油流继电器接点进行绝缘测试，结果均为无穷大。

<!-- page 72 -->

```markdown
图2-15　故障端子排

（3）将5FD-3（01）、5FD-6（05）两根电缆拆下，在端子排5FD-3、5FD-6处用短路线进行短接3s，装置发1次“调压重瓦斯”信号。

（4）在1号主变保护屏端子排处通过连接滑动电阻模拟升压试验，在加压至132V时，装置非电量出口中间继电器动作，此时电流值为50mA，可得启动功率为6.6W，满足大于5W要求。132/220=0.6，满足启动电压为额定电压的55%～65%，可见二次回路无异常。

## （三）故障原因

故障当日现场检查发现，变压器有载分接开关小油枕吸湿器硅胶颗粒较小且严重潮解，环境最高温度为6℃，此前夜间最低温度为-10℃。

后经专业人员讨论分析，可能是有载分接开关吸湿器严重潮解结冻造成呼吸堵塞，白天融化后油枕内气压突然释放、开关绝缘油向油枕涌动致使重瓦斯跳闸。

由于主变开关吸湿器硅胶已经严重潮解，故障前夜间最低温度为-10℃，硅胶所含水分结冰，导致吸湿器堵塞，有载分接开关无法呼吸。随着白天负荷的增加和环境温度的上升，开关油温逐渐升高，油枕内油（气）压力增大。27日下午14时至16时气温6℃，为近期最高温度，小油枕内压力达到最大，结冰的吸湿器也在逐渐融化，当油枕气体压力冲破吸湿器的堵塞时，小油枕内气压迅速释放，开关油向小油枕方向快速涌动冲动继电器挡板，可能造成重瓦斯跳闸。因此有载开关吸湿器硅胶完全潮解冰冻造成呼吸堵塞，是本次变压器有载开关重瓦斯误动的主要原因。

## （四）预防措施

（1）供电公司已经对30台220kV主变压器本体及有载开关吸湿器进行全面排查，发现3个吸湿器硅胶受潮严重，已完全进行了更换。

（2）通报各单位吸取教训，尤其是冬季严寒，防止吸湿器堵塞，应立即组织对变压器吸湿器进行专项排查，对已经潮解达到2/3或颗粒小于3mm及粉末较多的硅胶，应立即进行更换。

图2-16　冷冻的吸湿器
```

<!-- page 73 -->

第三章 变压器运行异常及事故处理

八、变压器 10kV 套管裂纹导致渗油及轻瓦斯频发故障

设备类型：变压器  
故障部位：10kV 套管  
故障类型：损坏

（一）故障现象

2017 年 4 月某 66kV 变电站 66kV 1 号主变严重渗油，变压器在一个月内频发轻瓦斯信号，本体呼吸器不停吸。现场取油、取气均未发现异常，怀疑因环境温度变化，本体油位也因随之变化，但渗油严重导致呼吸器时从渗漏处进气，轻瓦斯频发。

（二）处理过程

对该变压器 B 相套管根部有一长度 2cm 的裂纹（见图 2-17），油从裂纹处溢出。更换该套管，渗油现象消除，呼吸器呼吸正常，轻瓦斯频发现象消除。

图 2-17 严重裂纹  
[图/表占位]

（三）故障原因

该变压器安装后不久，本体出现多处渗漏点，在处理渗漏点时可能对该套管压圈螺栓进行了紧固，紧固力过大或套管制作工艺不良导致底部出现裂纹，渗漏严重，变压器呼吸时从该处进气，导致轻瓦斯频发。

（四）预防措施

(1) 加强对变压器渗漏油的处理，发现渗漏点及时处理。

<!-- page 74 -->

```markdown
（2）紧固套管时注意力度，防止造成套管损坏。

### 九、主变短路冲击损坏故障

设备类型：变压器  
设备型号：SZ11-40000/66  
故障部位：主变内部  
故障类型：电弧放电

#### （一）故障现象

2014 年 9 月 20 日，某 66kV 变电站所在地区为雷雨天气。12 时 7 分 14 秒，该 66kV 变电站 10kV 某线路（109 间隔）故障跳闸，重合失败。14 时 41 分 46 秒，10kV 某线路（109 间隔）恢复送电时，1 号主变重瓦斯、差动保护动作，1 号主变主一次、主二次断路器跳闸，10kV 分段备自投动作，10kV I 母线负荷由 2 号主变转带，负荷无损失。

#### （二）处理过程

（1）现场勘察 1 号主变外观无异常，无喷油，本体瓦斯继电器内有 1/2 左右的气体汇集；1 号主一次、主二次、10kV 某线路（109 间隔）断路器在分位，10kV 分段断路器在合位。2 号主变及其他 10kV 线路正常运行。9 月 24 日，配电巡线发现，10kV 某线路距该主变约 200m 处的电缆井内的电缆中间接头有放电痕迹，解剖故障的电缆接头发现，配电电缆 A、B 相绝缘破损，载流导体烧熔约 1/3（见图 2-18）。

图 2-18　电缆故障

[图/表占位]

（2）现场进行了 1 号主变油色谱试验、1 号主变直流电阻、变比测试。因天气原因，绝缘电阻、介损、交流耐压等绝缘试验项目于 9 月 21 日进行。综合分析认为，该主变内部发生了高能电弧放电故障；高压侧 C 相绕组可能存在断股，且有较明显变形现象；低压侧 C 相绕组可能存在匝间短路，且有明显变形现象；主变整体主绝缘无异常。

（3）返厂吊罩检查。9 月 20 日检查发现，主变 C 相绕组上压板已断裂，整体上翘（见图 2-19），C 相绕组的两个压钉碗碎裂（见图 2-20），有载开关侧引线固定支架尼龙
```

<!-- page 75 -->

螺栓断裂两根；调压绕组未发现明显变形及其他异常；高压 C 相绕组下部两层绕组明显变形，并有大量熔化的铜屑颗粒（见图 2-21），进一步拆解发现断股点（见图 2-22）；低压 C 相绕组上部约 1/3 部分松散，绕组整体变形严重，有自上而下的贯穿性鼓包，有多处放电痕迹（见图 2-23）；B 相高、低压绕组有轻微变形；低压 A 相绕组最上一层绕组有波浪形变形（见图 2-24）；铁芯及夹件未发现异常。运回吊罩拆解情况与试验数据分析结果完全吻合。

图 2-19 C 相上压板断裂，上翘  
[图/表占位]

图 2-20 压钉碗碎裂掉落  
[图/表占位]

图 2-21 高压 C 相绕组底部两层绕组变形，大量熔融铜屑颗粒  
[图/表占位]

图 2-22 高压 C 相绕组底部两层拆解，断股点  
[图/表占位]

<!-- page 76 -->

```markdown
[图/表占位]

图 2-23　低压 C 相绕组松散、变形严重，有多处放电点

[图/表占位]

图 2-24　低压 a 相绕组最上一层有波浪形变形

（三）故障原因

本次故障的直接原因是主变遭受了 10kV 某线路近区短路故障冲击。本次故障的主要原因是受当时原材料质量及设计、生产工艺局限，变压器绕组的抗短路能力不足。该主变运行年久（20 年），内部紧固件的老化与松动，也是需要考虑的因素之一。

（四）预防措施及注意事项

（1）原变形较轻及无明显变形的调压绕组亦无法再次利用或修复，需重新绕制。  
（2）器身绝缘件无法利旧，更换全部器身绝缘件。  
（3）原变压器油污染严重，更换新油约 11.5t（克拉玛依 45#）。  
（4）更换所有密封垫及标准件。
```

<!-- page 77 -->

```markdown
（5）原铁芯及油箱利旧，用合格的变压器油冲洗油箱及联管等部件。  
（6）更换所有二次电缆。  
（7）加强运行巡视。  
（8）对运行时间较长及内部有缺陷的主变进行改造或更换。

### 十、主变低油位跳闸故障

设备类型：变压器  
设备型号：SFSZ11-180000/220  
故障部位：主变本体油枕  
故障类型：跳闸

#### （一）故障现象

2014年10月25日0时36分，某220kV变电站2号主变本体油位发生低油位报警，25日8时9分，信号复位。现场检查不缺油，未找到漏油点，怀疑油位表指针指示不正常。10时58分，变电检修室检修专业人员从2号主变油枕放油1t左右，油位表指针指示“MIN”处。之后，将放出的油全部补回油枕，额外补油0.3t，油位表指针指示在20℃下方处，油位表指针指示正常，恢复送电。

#### （二）处理过程

现场检查时发现：①主变油位表指针指示“MIN”处（见图2-25）。②瓦斯继电器内可见油面，油面位于距瓦斯继电器下层观察窗底部，约在观察窗1/5处。③主变本体呼吸器不呼吸。主变其他部件未见异常。结合上述三方面，经检修与运行人员检查，确认主变油枕内没有油，2号主变下方事故油池内也无油，2号主变跳闸原因为低油位跳闸。检修人员立即对2号主变进行补油，补油后，指针指示位置为20℃。之后进一步查找主变渗漏油处，发现排油充氮装置位于主变器身上部的主阀门没有关严，离闭合位置有7~8圈的旋转余量。另外，在拆开排油充氮装置控制箱内的排油管道观察孔后发现，管道内壁有明显变压器油流过的痕迹，说明排油充氮装置下部阀门可能存在渗漏现象。12时，按调度指令，2号主变送电，恢复原运行方式。

图2-25 油表指针指示“MIN”处  
[图占位]

图2-26 排油充氮装置电磁  
[图占位]
```

<!-- page 78 -->

```markdown
图2-27 排油充氮装置排油通道观察窗

[图占位]

（三）故障原因

主变缺油，导致瓦斯继电器低油位跳闸，是本次异常的直接原因。主变缺油原因，是排油充氮装置的主阀门没有关严，装置本身的电磁阀失效，造成变压器慢漏。当天温度较低，造成主变缺油。排油充氮装置主阀门没有完全关闭，是本次异常的直接原因。

（四）预防措施及注意事项

（1）主变运行时阀门位置标志应标记清楚，并纳入运行巡视范围内。  
（2）联系排油充氮装置电磁阀厂家，修复电磁阀。  
（3）加强对220kV双浮子瓦斯继电器校验更换工作。  
（4）排油充氮装置电磁阀下观察窗改为透明材质，便于运行巡视。

十一、套管升高座法兰螺栓过热故障

设备类型：变压器  
设备型号：SFSZ-240000/220  
故障部位：套管升高座法兰螺栓  
故障类型：过热

（一）故障现象

2014年1月7日，运行人员正常巡视时发现，1号主变66kV侧Am相套管升高座法兰连接螺栓过热，热点温度92.6℃，Bm、Cm相套管升高座相同部位螺栓温度54.7℃。Am相套管升高座桶体温度32℃，1号主变本体温度18℃，环境温度8℃。Am相发热点相对温差81.2%，Bm、Cm相发热点相对温差61.9%。当时主变负荷为140MV·A。

按照DL/T664—2008《带电设备红外诊断应用规范》判断，Am相发热点温度>90℃、相对温差>80%，属于严重缺陷；Bm、Cm相发热点温升超过15K，但未达到严重缺陷要求，属于一般缺陷。
```

<!-- page 79 -->

## （二）处理过程

### 1．前期工作

1月8日上午，状态诊断专业对该变电站1号主变进行了红外精确测温、主变外壳接地电流测试、油色谱数据分析等工作。红外精确测温结果与1月7日测试数据一致；1号主变外壳接地电流与2号主变基本一致，色谱数据未见异常，测试数据见表2-5和表2-6。

**表2-5　主变外壳接地电流测试数据**

| 主变编号 | 中性点侧 | 油枕侧 | 合计 | 备注 |
|---|---:|---:|---:|---|
| 1号主变 | 11.6 | 9.2 | 20.8 | [图占位：测量点示意图，含“Om Am Bm Cm a b c”、“O A B C”、“油枕”、“测量点”] |
| 2号主变 | 12.5 | 5.4 | 17.9 |  |

**表2-6　1号主变油色谱数据**

| 分析日期 | CH\(_4\) | C\(_2\)H\(_4\) | C\(_2\)H\(_6\) | C\(_2\)H\(_2\) | H\(_2\) | CO | CO\(_2\) | 总烃 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 2014-01-08 8：12 | 1.87 | 0.46 | 0 | 0 | 35.44 | 200.06 | 563.53 | 2.33 |
| 2014-01-07 8：09 | 1.99 | 0.51 | 0 | 0 | 31.13 | 196.82 | 536.03 | 2.50 |
| 2014-01-06 8：12 | 2.00 | 0.47 | 0 | 0 | 35.79 | 202.42 | 560.77 | 2.47 |
| 2014-01-05 8：09 | 1.89 | 0.50 | 0 | 0 | 37.23 | 183.77 | 551.83 | 2.39 |
| 2014-01-04 8：12 | 1.93 | 0.51 | 0 | 0 | 36.69 | 187.20 | 543.24 | 2.44 |
| 2014-01-03 8：09 | 1.84 | 0.54 | 0 | 0 | 36.72 | 189.03 | 570.27 | 2.38 |
| 2014-01-02 8：11 | 2.05 | 0.48 | 0 | 0 | 37.29 | 190.89 | 557.99 | 2.53 |
| 2014-01-01 8：08 | 1.77 | 0.48 | 0 | 0 | 35.74 | 196.25 | 540.10 | 2.25 |

1月8日下午，经过逐级申报，于18：20将1号主变停运，等待设备厂家技术人员到达现场进行原因分析及处理。

### 2．停电处理

1月9日上午，会同相关电科院专家及厂家技术人员，共同检查了套管升高座过热螺栓。检查发现，过热螺栓为14个套管升高座法兰螺栓中唯一一个等电位连接螺栓，其他13个螺栓均为紧固螺栓。观察拆下来的过热螺栓，螺栓头部及螺帽均有明显过热变色现象（见图2-28）。

<!-- page 80 -->

图2-28 螺栓过热  
[图/表占位]

现场根据实际尺寸，使用40×4的铜排制作了跨接连片，将220kV侧及66kV侧共6个套管升高座等电位连接螺栓处加装了跨接连片。

（三）故障原因

该变电站1号主变于1月9日18时50分恢复送电。19时30分测量原过热点处的温度为42℃（主变负荷110MVA），21时30分测量温度为39℃（主变负荷100MVA）。1月10日8时10分再次进行了精确测温，原过热点处的温度为37.7℃（主变负荷110MVA），就照常监测温度分析，现场采取的跨接连片措施收到了显著效果。

根据现场检查情况及投运后原过热点温度监测数据初步分析认为：主变正常运行时，过热点螺栓作为A相套管升高座唯一的等电位连接螺栓，将有电流流通，该电流的大小与主变的负载率密切相关。在电抗电流的至热作用下，该螺栓发热，引发本次异常。

（四）预防措施及注意事项

(1) 加强运行巡视。  
(2) 加强红外测温监测。  
(3) 利用停电机会对主变进行排查及整改。

十二、本体重瓦斯报警故障

设备类型：变压器瓦斯继电器  
设备型号：EMB瓦斯继电器  
故障单位：本体瓦斯继电器  
故障类型：瓦斯继电器损坏

（一）故障现象

2014年12月，某换流站极I极控系统频繁报“极II平波电抗器本体重瓦斯跳闸2”信号并反复复归。

<!-- page 81 -->

## （二）处理过程

检修人员停用瓦斯继电器报警和跳闸信号后，关闭极Ⅱ瓦斯继电器两侧阀门，排出少量继电器内部绝缘油，将继电器芯子提出，更换一台新继电器芯子，将二次电缆恢复，给瓦斯继电器补油，打开两侧阀门，轻重瓦斯恢复。

对拆下的继电器芯子进行全面检查，发现以下主要异常。  
（1）该瓦斯继电器芯子右侧磁铁挡板严重变形，并且晃动。  
（2）该磁铁挡板仅有1个固定螺丝，且已经完全松动，螺丝和挡板与下浮球尾部铁片摩擦，阻止下浮球向上复位。  
（3）该瓦斯继电器轻瓦斯接点及重瓦斯2接点干簧管进油（见图2-29）。

**图2-29　轻瓦斯继电器干簧管存在进油现象**  
[图占位]

## （三）故障原因

因该瓦斯继电器为2012年按国网公司换流变压器反措要求进行的非电量保护“三取二”改造时，EMB工厂改型并负责现场安装。该继电器从出厂至今未曾打开上盖，因此初步怀疑该瓦斯继电器在厂内组装试验时，受到机械损伤。

## （四）预防措施及注意事项

（1）该瓦斯继电器内部磁铁挡板变形并松动，螺丝和连片阻止浮球复位。初步可以认定厂家在产品改型组装时，将此挡板卡在继电器管口处，用力拧压，造成该挡板变形，并使固定落实松动。  
（2）加强对新瓦斯继电器的检查。  
（3）加强对运行时间到期的瓦斯继电器的更换校验。

## 十三、1号主变本体重瓦斯保护动作

设备类型：变压器  
设备型号：SFPSZ11-180000/220

<!-- page 82 -->

```markdown
故障部位：潜油泵上部法兰和双浮球瓦斯继电器波纹管  
故障类型：重瓦斯保护动作

## （一）故障现象

2014 年 9 月，某 220kV 变电站 1 号主变本体轻瓦斯动作发信号，后再次发本体重瓦斯保护动作，两侧开关跳闸。

## （二）处理过程

检查 1 号主变发现，主变双浮球瓦斯继电器内有 2/3 的气体（见图 2-30），1 号潜油泵上部法兰（处于负压区）有渗油情况；针对此种情况对主变做进一步检查，发现 1 号主变瓦斯继电器与油枕之间波纹管的倾斜坡度存在问题，油枕侧略低于瓦斯继电器侧（正确方向为油枕侧略高于瓦斯继电器侧）。初步判断为主变冷却器负压区渗漏进气，气体聚集在双浮球瓦斯继电器内，造成瓦斯继电器动作。

[图/表占位]

图 2-30　1 号主变瓦斯继电器 2/3 气体

1 号主变现场检修和试验：对瓦斯气体、油色谱在线检测装置数据检查和本体油样试验，瓦斯气体无色、无味、不可燃，油色谱在线检测装置数据和本体油样试验结果正常，判定主变内部无故障；紧固渗漏法兰螺丝及冷却器其他法兰螺丝；调整瓦斯继电器与油枕之间波纹管的倾斜角度，使倾斜坡度合格；对瓦斯继电器内气体进行充分排放，使变压器内部没有气体存在。

## （三）故障原因

主变 1 号散热器潜油泵上部法兰进气；双浮球瓦斯继电器波纹管安装不当。

## （四）预防措施及注意事项

（1）对强油循环主变冷却器进行油泵轮停，检查负压区是否渗油。  
（2）检查所有变压器的油枕至本体间波纹管倾斜方向是否合格。  
（3）加强运行巡视。  
（4）利用停电机会对发现问题的主变及时整改。
```

<!-- page 83 -->

```markdown
## 十四、1号主变有载重瓦斯动作

设备类型：变压器  
设备型号：SFZ11-180000/220  
故障部位：有载吸湿器  
故障类型：吸湿器硅胶潮解冰冻

### （一）故障现象

某220kV变电站2号主变由备用转运行操作过程中，当执行到合上2号主一次2202开关时，约15s后2号主一次2202开关跳闸。

### （二）处理过程

2号变压器跳闸时，非电量保护装置连续7次采集到有载调压开关重瓦斯开入变位，第一次调压重瓦斯接点接通1077ms，第二次调压重瓦斯接点接通384ms，第三次调压重瓦斯接点接通222ms，第四次调压重瓦斯接点接通99ms，第五次调压重瓦斯接点接通60ms，第六次调压重瓦斯接通42ms，第七次调压重瓦斯接点接通57ms。由于该变压器有载开关吸湿器硅胶颗粒较小且受潮严重，在夜间（-10℃）温度下水分结冰，导致吸湿器堵塞，有载开关无法呼吸。随着外界温度的上升和负荷的增加，有载分接开关油温升高，油的体积增大，但是由于无法呼吸，导致小油枕内油（气）压力上升。当日环境温度达到近期最高（6℃），吸湿剂逐渐解冻，在小油枕气压的作用下，突然压力释放，油枕内绝缘油突然向上涌动，开关油室的绝缘快速通过Φ25油管向小油枕补充，涌动的油流冲动继电器挡板导致重瓦斯跳闸。在油流通过继电器时，挡板的往复抖动会造成继电器接点的多次导通。

### （三）故障原因

有载开关吸湿器硅胶完全潮解冰冻造成呼吸堵塞，是本次变压器有载开关重瓦斯误动的主要原因。

### （四）预防措施及注意事项

（1）加强运行巡视。  
（2）立即组织对变压器吸湿器进行专项排查，对已经潮解达到2/3或颗粒小于3mm及粉末较多的硅胶，立即进行更换。

## 十五、2号主变重瓦斯动作跳闸故障

设备类型：变压器  
设备型号：SFP7-120000/220
```

<!-- page 84 -->

故障部位：冷却器波纹管  
故障类型：机械损坏

（一）故障现象  
2014年7月，某220kV变电站2号主变重复瓦斯保护动作。

（二）处理过程  
检修人员现场检查发现4号主变4号冷却器下部可见明显漏油流，本体油枕油位指示“0”位，检查瓦斯继电器观察窗内充满气体。  
现场将4号冷却器波纹管拆除、检查发现，连接潜油泵侧第二个波纹存在裂纹，裂纹长度约120mm，流速指示损坏（见图2-31）。

图2-31　冷却器波纹管损坏 [图/表占位]

（三）故障原因  
本故障属突发事件。目测4号冷却器波纹管两侧接口法兰偏心约30mm（与波纹管制造厂家沟通，建议两端偏心不应大于10mm），潜油泵运行时，迫使波纹管承受较大的径向剪切力，长期运转导致波纹管疲劳，较薄弱部位突然开裂，在潜油泵及油压作用下变压器大量喷油，油枕油排空后，双浮球气体继电器失油保护动作（重复打）。

（四）预防措施及注意事项  
1. 联系生产厂家检查同规格波纹管，对2号主变四组冷却器波纹管进行更换，给变压器补充适量的合格变压器油，静置后安排倒运行试验，试验合格后将2号主变蓄热备用。  
2. 加强运维巡视。  
3. 立即安排检查其他变电站同规格波纹管，发现问题及时上报进行处理。

十六、主变一次套管C相接线板过热故障

设备类型：变压器  
设备型号：SZ11-31500/66

72

<!-- page 85 -->

```markdown
故障部位：套管接线板

故障类型：过热

## （一）故障现象

2012 年 8 月 6 日 21 时，某 66kV 变电站 2 号主变压器一次套管 C 相将军帽上端有放电打火现象，且将军帽上端导线连接板左下角螺丝有过热熔化迹象，测温超过 140℃。经上级部门研究决定当晚减负荷运行，于次日早进行处理。

## （二）处理过程

8 月 7 日早 7 时 45 分检修人员处理此故障时，该接线板左下角已烧毁，打开该端子后发现接线板铜铝过渡部分已分离，接线端子左下角螺栓已烧断，接线端子下部有烧损；检查接线端子和接线柱接触面良好（见图 2-32～图 2-34）。

图 2-32　接线板左下角烧毁

[图占位]

图 2-33　铜铝过渡部分分离

[图占位]

图 2-34　接线端子与接线柱接触部分未发现过热痕迹

[图占位]

更换 C 相一次下接引线，处理接线端子接触面，螺栓紧固后进行回路接触电阻测试为 14μΩ，测试电流为 100A。检查 A、B 相端子接触面良好，回路接触电阻测试为 15μΩ/18μΩ，测试电流为 100A。9 时 5 分结束此次故障处理，恢复送电。

## （三）故障原因

2 号主变压器一次套管 C 相接线端子接触面下部略高，连接引线时未注意连接面的平
```

<!-- page 86 -->

整，导致接触面不平、有间隙，可能是导致此次故障的主要原因。

## （四）预防措施及注意事项

（1）此类型接线端子在使用前检查接触面平整情况。  
（2）加强运行巡视。  
（3）利用停电机会检查此类型接线端子，发现问题及时上报进行处理。

## 十七、主变有载重瓦斯动作

设备类型：变压器  
设备型号：SFZ11-180000/220  
故障部位：有载瓦斯继电器  
故障类型：干簧管破裂

### （一）故障现象

2005年9月2日7时36分，某变电所1号主变压器（容量120000kV·A）有载调压重瓦斯保护动作，1号主变各侧开关跳闸，66kV母联备自投装置启动，66kV母联开关柜合。

### （二）处理过程

8时10分，调度下令合上中华路变66kV母联开关，恢复供电。  
9时35分，所内安全措施布置：主变各侧均装设接地线，现场布置安全围栏。  
10时5分，继电保护所现场开始工作。将主变有载调压瓦斯继电器接线端子拆除，进行瓦斯继电器绝缘情况试验：两接点对地绝缘均为40MΩ、两接点之间绝缘为0MΩ（1000V摇表），用万用表测量，两接点之间绝缘为78.3kΩ，初步断定是有载调压瓦斯继电器问题导致主变跳闸。  
10时25分，检修工区现场抢修工作票发出，开始工作。现场检查发现，1号主变有载瓦斯继电器内上部约1/2空间为气体，下部油色为黑色，内部有放电痕迹，有载分接开关外部清洁、无油迹，压力释放盖完好，故障当日有载分接开关无操作。  
10时30分，试验所油务班取1号主变本体油样、有载分接开关油样。  
10时50分，检修工区工作人员将1号主变有载调压瓦斯继电器拆下、打开，发现其干簧管根部破碎。  
11时，有载调压瓦斯继电器更换完毕（新换上的继电器是沈阳四兴继电器制造有限公司2005年2月产品，型号为QJ6-25-TH），并试验合格。  
11时10分，试验所高压班在主变现一次分接位置（7）进行一次线圈直流电阻和变压比测试完毕，未发现异常。  
13时30分，试验所油务班报告主变本体油色谱数据未发现异常、有载开关油耐压试验合格。

<!-- page 87 -->

## （三）故障原因

现场拆开换下来的有载调压瓦斯继电器发现：其干簧管根部破碎（见图 2-35），判断为在干簧管破碎后，真空被破坏，油流冲入，造成干簧管抖动，接点短路，引起主变各侧开关跳闸。此继电器为沈阳变压器厂继电器联合分厂 2002 年 9 月制造，1 对接点，型号为 QJ4G-25，2004 年 1 月 22 日更换到该变压器上。

[图/表占位]

**图 2-35**　干簧管根部破碎

造成干簧管根部破碎的原因，经分析认为主要是以下两点原因造成：  
一是瓦斯继电器干簧管接点引线外护套经油浸泡后变硬，导致引线基本没有缓冲。  
二是检查发现，干簧管与其固定抱箍之间的减震垫变得非常硬，与其初装时硬度有明显差别，起不到缓冲效果。

## （四）预防措施及注意事项

（1）加强运行巡视。  
（2）利用停电机会检查此类型有载瓦斯继电器，发现问题及时上报进行处理。  
（3）采用改进型双接点有载瓦斯继电器，并结合 220kV 主变停电进行更换。

## 十八、主变高压套管末屏烧损

设备类型：变压器  
设备型号：SFPSZ11-180000/220  
故障部位：高压套管末屏  
故障类型：末屏烧损

## （一）故障现象

2011 年 5 月 16 日，某 220kV 变电站 1 号主变停电进行例行试验，现场检修人员打开末屏保护帽发现 1 号主变高压 C 相套管末屏试验抽头有放电烧焦痕迹并有渗油现象（见图

<!-- page 88 -->

2-36)。进行末屏对地绝缘试验时发现绝缘电阻达到 3000MΩ 后，末屏有断续、轻微放电声；末屏对地介损试验数值严重超标（测试值为 20.61%，规程要求不大于 2%）。

图 2-36 1 号主变高压 C 相套管末屏照片  
[图/表占位]

发现缺陷后立即与传奇电气（沈阳）有限公司取得了联系，通知厂家准备好同型号套管，并立即派技术人员前来诊断，5 月 17 日打开末屏接地模块发现末屏对地之间的固体绝缘垫严重烧损，密封垫局部破损，引线护套内有明显的残留碳化油迹（见图 2-37 和图 2-38）。

图 2-37 接地引线护套内部碳化油迹照片  
[图/表占位]

图 2-38 末屏解体后固体绝缘垫（白色）和密封胶圈损坏照片  
[图/表占位]

随后对套管内部绝缘油进行了色谱试验，发现气含量为 1458.3×10^-6，总烃含量为 3890.4×10^-6，乙炔含量为 1482.6×10^-6，故障性质为低能量放电，试验结果详见表 2-7。

表 2-7 1 号主变高压 C 相套管色谱试验结果

| 试验日期 | H₂ | CH₄ | C₂H₆ | C₂H₄ | C₂H₂ | ΣCH | CO | CO₂ | 结论 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 2011/5/17 | 1458.3 | 510.6 | 172.3 | 1694.9 | 1482.6 | 3860.4 | 297.3 | 411.6 | 低能量放电 |

（二）处理过程

5 月 17 日，首先将烧损的末屏试验抽头模块进行了整体更换并进行了相关试验，试验结果合格。但是开油色谱特征组分严重超标，不能排除套管主绝缘不存在低能量放电的可能性，为了彻底消除故障隐患，紧急从厂家调用一支同型号套管（套管末屏为新型结构）。

<!-- page 89 -->

构),通过两天的紧急抢修进行更换，于 5 月 19 日 4：59 成功送电。

(三)故障原因

1. 未屏接地结构说明  
1 号主变套管为传奇电气(沈阳)有限公司生产，套管采用老式末屏结构，结构见图 2-39。

![图 2-39 老式末屏结构示意图](图/表占位)

套管末屏通过引线与引线柱焊接在一起，经弹簧管压紧引线柱套与引线护套，使末屏良好接地。当试验时，按下引线柱套，并插入引线柱销孔一个销子，使末屏与地断开。试验结束后，拔掉引线柱套，取出销子，引线柱套弹出，末屏接地。  
采用此种接地方式的套管，以往发生过运行中接地不良故障，实践证明该种接地方式不可靠，存在结构性缺陷，传奇电气(沈阳)有限公司已经在 2007 年 9 月将所有套管末屏更改为法国进口的新型结构(通过保护帽接地，见图 2-40)。

![图 2-40 新型结构末屏接地照片](图/表占位)

2. 原因分析  
从现场解体检查和试验结果分析，套管末屏运行中接地不良不是本次缺陷的根本原因。造成套管运行中末屏接地不良可能原因如下：  
(1) 一是运行中由于弹簧存在疲劳现象，可能导致引线柱套与引线护套接触不良。  
(2) 二是引线柱套与引线柱间配合不良，加之引线柱与引线柱套间为空气绝缘，运行

<!-- page 90 -->

```markdown
中易氧化引起接触不良，进而导致接地不良。

（四）预防措施及注意事项

（1）运行中加强红外检测，及时发现末屏接地不良隐患，避免因套管末屏接地不良导致套管绝缘击穿事故。

（2）针对此种末屏接地方式易引起接地不良故障，我们要求厂家提供进一步的改进措施，如采取内部带顶针的保护帽，在内部接地的基础上，通过保护帽再次可靠接地并结合220kV主变停电进行更换。

>>> 十九、主变风机烧损

设备类型：变压器  
设备型号：SFSZ10-180000/220  
故障部位：主变风机  
故障类型：风机烧损

（一）故障现象

2016年8月8日15时56分，运行发现某220kV变电站2号主变散热片风扇电机停运。运行专业现场检查，发现2号主变所有风扇均故障（共12台，分2组投切）。现场将风机电源切换至Ⅱ段运行、自动挡改为手动挡，故障仍未消除。

检修专业人员立即赶到现场进行检查，发现所有控制回路、电机回路线电压、相电压均正常，风扇电机空开全部跳闸，各控制回路交流接触器均在吸合位置，热偶继电器是否动作无法判断（SOE无动作信息，现场热继电器设定为自动复归）。现场对12台风扇电机进行逐台试送，空开跳闸，均不成功。打开端子排至电机的接线端子后逐台试送，空开均未跳闸。对电机绕组进行阻值测量，发现所有电机均存在至少一相电阻无穷大，初步判断12台电机全部烧损。

22时15分，汇报调度，申请将2号主变负荷进行转移，以控制主变温度。8月9日上午6时20分，大调下令将负荷转至对侧供电。操作队每隔1h对该主变进行温度监测。

2号主变为泰安泰山电气有限公司2008年12月产品，型号为SFSZ10-180000/220，风冷控制箱为山东鼎鑫产品，风扇电机为西安安诺产品，型号YF132M2-12。2号主变风扇电机烧损时，两台主变风冷控制箱均工作于Ⅰ段电源。

（二）处理过程

1. 风扇电机部分  
测量2号主变所有风扇电机（共12台）绕组阻值（见表2-8）。
```

<!-- page 91 -->

## 表 2-8　风扇电机绕组阻值

| 风机序号 | U1-U2（Ω） | V1-V2（Ω） | W1-W2（Ω） |
|---|---:|---:|---:|
| #12 | — | 12 | — |
| #11 | 704 | — | 241 |
| #10 | — | 10 | 10 |
| #9 | 280 | 10 | — |
| #8 | — | 10 | — |
| #7 | — | 10 | — |
| #6 | 1912 | 10 | — |
| #5 | 109 | 10 | — |
| #4 | 10 | 26 | — |
| #3 | 205 | 10 | 13 |
| #2 | 289 | 10 | 12 |
| #1 | — | 10 | 10 |

现场拆解 12 号风扇电机，发现定子绕组的两相烧损严重，另一相完好，烧损现象与表 2-8 测试数据基本相符。根据风扇电机测试及拆解情况分析，电机烧损原因为电源缺相。电机拆解图片见图 2-41。

**图 2-41　电机拆解图**

[图/表占位]

### 2．风冷控制箱部分

对风冷控制箱的 I 段电源回路元件进行逐个排查，发现 I 段电源总接触器 KMS1 下端 L22 接线端子烧蚀严重（见图 2-42～图 2-44）。

<!-- page 92 -->

图2-42 KMS1 接触器下端 L22 (B相电源线) 接线端子烧损严重  
[图/表占位]

图2-43 拆解后的 KMS1 接触器烧损部位  
[图/表占位]

图2-44 L22 电缆连接头烧损严重  
[图/表占位]

现场检查，12个电机空开动作电流值全部整定为10A，12个热偶继电器有11个动作电流值整定在6A，1个整定在4A（FR3热偶继电器），见图2-45。

图2-45 现场热偶继电器动作电流整定值  
[图/表占位]

<!-- page 93 -->

```markdown
（三）故障原因

1．缺相原因

负责Ⅰ路交流电源投切的KMS1接触器，下端L22端子内同时压接2根电缆线，Y形接线柱为主回路供电电缆线，I形接线柱为KMS1与KMS2连引线。由于两个电缆接线头形状不同，且插入接线孔深度不同，导致为主回路供电的Y形接线柱压接不良，从而使主回路B相电源时断时续，存在虚接现象。长时间虚接，导致接线端子处发生放电，烧蚀接线端子，最终导致电机电源缺相（见图2-46）。

[图/表占位]

图2-46　缺相原因分析

2．热继电器未动作原因

烧损的风扇电机功率为0.75kW，电机厂家给出的额定电流为3.5A，建议热继电器保护电流值为3.5A左右。现场风冷控制箱内的热继电器为施耐德产LR2D1310N型产品，动作电流整定范围4～6A。该型号热继电器具有缺相保护功能，其缺相保护动作时间与缺失相电流大小呈反比（反时限）。分析认为，一是热继电器选型不当导致整定范围超出电机额定电流，且定值整定过高，热继电器未动作；二是因KMS1接触器L22端子接触不良导致的缺相现象断断续续，处于不稳定状态，未能达到热继电器动作热量，热继电器不动作。

3．电机烧损原因

导致电机电源缺相的部位在缺相保护继电器KX1下端，检测不到缺相信息，缺相保护无动作，不进行Ⅰ、Ⅱ路交流电源切换。此时缺相故障仅靠每台电机的热继电器进行保护。按照热继电器不动作的原因分析结果，12个热偶继电器均未动作，导致电机在缺相状态下持续工作，最终电机内部绕组烧损（SOE显示，风机从8月2日7：57：59.592至8月7日9：22：17.925，连续工作121h）。电机烧损时故障电流超过10A，12个电机空开全部跳闸。

综合上述专项分析，认为本次风扇电机烧损原因，是Ⅰ段电源总接触器KMS1的下端L22接线端子内两根电缆接线柱插入深度不一致，导致端子虚接并烧蚀，逐步发展为缺相。缺相保护继电器KX1在虚接端子上方，检测不到缺相信息，缺相保护无动作，不进行Ⅰ、Ⅱ路交流电源切换。缺相的电源施加在每台电机上，每台电机的热继电器因选型不
```

<!-- page 94 -->

当及整定不当，均未动作，最终导致电机烧损。

[图/表占位]

图 2-47　二次回路原理图

## （四）预防措施及注意事项

（1）要求运行专业，对强油风冷及自然风冷变压器，每个月进行一次风冷控制Ⅰ、Ⅱ路交流电源切换试验，检查接触器动作是否正常。发现动作不可靠、不正常的接触器及时组织更换。检修专业，应备有一定的备品备件。

（2）对所有风扇电机回路及潜油泵电机回路的热继电器定值进行梳理，核对定值整定是否存在问题，核对热继电器动作是否可靠。

（3）加强风冷控制箱、汇控柜、端子箱内各元件节点的红外测温工作，发现端子过热现象应及时处理，避免缺陷扩大。

## 二十、主变二次套管缺油

设备类型：变压器  
设备型号：SFPSZ7-180000/220  
故障部位：66kV 侧 Am 相套管  
故障类型：66kV 侧 Am 相套管缺油

## （一）故障现象

2015 年 2 月 9 日 13：20，按照省公司安排，开展节前设备特巡，通过红外精确测温发现，某 220kV 变电站 2 号主变 66kV 侧 Am 相套管油面在瓷套中部左右，严重缺油。

从红外精确测温图谱可以清晰地看见套管实际油位，油面上下呈现两种不同红外温度分布图谱，从可见光照片初步判定漏油点在套管铁瓷结合部。红外精确测温图谱见图 2-48 和图 2-49，可见光照片见图 2-50。

<!-- page 95 -->

第二章 变压器运行异常及事故处理

图2-48 66kV侧Am相套管红外图谱  
[图/表占位]

图2-49 66kV侧Om相、Am相、Bm相套管红外对比图谱  
[图/表占位]

图2-50 66kV侧Am相套管照片  
[图/表占位]

运行专业上次巡视时间为2015年2月2日，巡视未发现异常（见图2-51）。

青云变巡视卡

图2-51 巡视卡  
[图/表占位]

<!-- page 96 -->

经逐级汇报，于2015年2月9日20：09，将2号主变停运。

## （二）处理过程

立即组织试验，对同型号备用套管进行了高压、化学试验，试验合格。2月10日，开始进行主变套管更换工作，于2月11日16：20，主变恢复送电。

## （三）故障原因

替换下来的套管，于2月12日进行了拆解。鉴于套管本体内部缺油，排除了套管法兰下部漏油的可能性，而套管瓷套又没有漏油痕迹，因此将拆解重点放在套管中部法兰与上部瓷套间的铁瓷结合部（见图2-52）。

**图2-52　套管法兰结合面**

[图占位]

将套管解体后发现，法兰上部铁瓷结合部无异物，密封胶圈无明显缺陷，基本失去弹性，其宽度也有明显差异：与套管运行时最低位对应的密封胶圈宽度最宽，达17mm（以下简称低位侧），而对侧密封胶圈宽度最窄，为12mm（以下简称高位侧），见图2-53。

套管其他密封部位未发现异常。

综合当时天气状况及套管解体情况，分析原因如下：2号主变66kV侧Am相套管已运行22年，密封胶圈已老化。套管安装在主变本体后有一定角度向外侧倾斜，法兰上部铁瓷结合部是套管倾斜导致的弯曲应力集中点，密封胶圈高位侧承受的密封压紧力较低位侧小，经历2月8日—2月9日某地区-12℃到2℃的剧烈温度变化，法兰上部铁瓷结合部的密封胶圈高位侧密封作用突然失效，导致套管漏油。

<!-- page 97 -->

```markdown
[图/表占位]

图2-53　密封尺寸

（四）预防措施及注意事项

（1）按照省公司工作安排，认真开展设备特巡。
（2）继续有效开展红外精确测温工作，对同年代的主变套管及 CT、PT 等少油充油设备进行专项排查，彻底消除设备事故隐患。

二十一、66kV 2号消弧线圈渗油

设备类型：消弧线圈  
设备型号：XDZJL-3800/60  
故障部位：油温表探头  
故障类型：渗油

（一）故障现象

2010年12月17日上午，运行人员巡视中发现2号消弧线圈上部严重渗油，及时通知检修相关人员过来检查处理，检修人员迅速赶到现场，在现场初步检查发现油温表探头上部往外渗油（见图2-54）。

（二）处理过程

拧下油温表探头后，进一步检查发现从油温表探头固定底座处继续渗油，再拆下油温表探头固定底座后发现探头固定底座下部有明显的裂纹（见图2-55）。
```

<!-- page 98 -->

```markdown
[图 2-54 油温表探头上部往外渗油]

图 2-54　油温表探头上部往外渗油

[图 2-55 探头固定底座下部裂纹]

图 2-55　探头固定底座下部裂纹

原因找到后立即报告相关领导，拿出了处理方案，对油温表探头固定底座下部裂纹进行了重新焊接打磨，经测试无渗漏后重新恢复使用，本体油枕补油到合适油位后2号消弧线圈恢复运行。

（三）故障原因

油温表探头上部密封不严进水，气温急剧下降导致油温表探头固定底座冻裂。

（四）预防措施及注意事项

（1）加强运行巡视。

（2）利用停电机会检查此类型油温表探头，发现问题及时上报进行处理。

注：因油浸消弧线圈原理和结构上与变压器相似故将其放至本章。
```