# 电力电缆故障层级梳理（第一至第八层级汇总稿）

## 1. 文档说明

本稿用于把电力电缆故障图谱的第一至第八层级合并到一份文档中，供后续直接建模、生成 Excel 和继续扩展使用。

本版按“不重不漏”原则完成二级故障合并：将绝缘受潮、进水、老化、过电压等归入 `绝缘劣化与击穿故障`；将机械损伤和敷设损伤归入 `机械外力损伤故障`；将中间接头、电缆头、本体及附件制造、安装、设计质量问题归入 `接头与终端附件故障`；将过热和过负荷归入 `过负荷过热故障`；保留 `电缆火灾故障` 作为独立事故形态。

当前已合并的层级包括：

1. 第一层级：一级故障大类
2. 第二层级：二级故障小类
3. 第三层级：故障原因
4. 第四层级：故障现象
5. 第五层级：应对措施
6. 第六层级：故障后果
7. 第七层级：安全风险
8. 第八层级：应急资源

当前采用单节点设计：

- 每个二级故障小类下，只保留 1 个 `故障原因` 节点
- 每个二级故障小类下，只保留 1 个 `故障现象` 节点
- 每个二级故障小类下，只保留 1 个 `应对措施` 节点
- 每个二级故障小类下，只保留 1 个 `故障后果` 节点
- 每个二级故障小类下，只保留 1 个 `安全风险` 节点
- 每个二级故障小类下，只保留 1 个 `应急资源` 节点

图谱落地时，统一建议采用如下唯一命名方式：

- `<二级故障小类>-故障原因`
- `<二级故障小类>-故障现象`
- `<二级故障小类>-应对措施`
- `<二级故障小类>-故障后果`
- `<二级故障小类>-安全风险`
- `<二级故障小类>-应急资源`

## 2. 层级关系口径

- `电力电缆 --发生--> 一级故障大类`
- `一级故障大类 --包含--> 二级故障小类`
- `二级故障小类 --起因于--> 故障原因`
- `故障原因 --表现--> 故障现象`
- `二级故障小类 --处置--> 应对措施`
- `故障原因 --导致--> 故障后果`
- `应对措施 --存在--> 安全风险`
- `应对措施 --需要--> 应急资源`

## 3. 合并映射

- `绝缘劣化与击穿故障` 合并来源：`纸绝缘电缆绝缘损坏故障`、`绝缘受潮故障`、`绝缘老化故障`、`过电压击穿故障`、`交联聚乙烯电缆进水故障`
- `机械外力损伤故障` 合并来源：`机械损伤故障`、`敷设损伤故障`
- `接头与终端附件故障` 合并来源：`中间接头绝缘击穿故障`、`电缆头制作质量故障`、`产品质量缺陷故障`、`设计不良故障`
- `过负荷过热故障` 合并来源：`过热故障`、`过负荷运行故障`
- `电缆火灾故障` 合并来源：`电缆火灾故障`
- 原 `故障性质判断异常`、`故障定位异常` 不再作为二级故障节点，已并入各故障的应对措施、应急资源和诊断定位要求。

## 4. 第一层级

1. 绝缘系统故障
2. 机械损伤故障
3. 接头与附件故障
4. 热故障
5. 火灾事故

## 5. 第二层级结构

```text
电力电缆故障
├─ 绝缘系统故障
│  └─ 绝缘劣化与击穿故障
├─ 机械损伤故障
│  └─ 机械外力损伤故障
├─ 接头与附件故障
│  └─ 接头与终端附件故障
├─ 热故障
│  └─ 过负荷过热故障
└─ 火灾事故
   └─ 电缆火灾故障
```

## 6. 分层详情汇总

### 6.1 绝缘系统故障

#### 绝缘劣化与击穿故障

- 合并来源：`纸绝缘电缆绝缘损坏故障`、`绝缘受潮故障`、`绝缘老化故障`、`过电压击穿故障`、`交联聚乙烯电缆进水故障`
- 故障原因：由纸绝缘、橡塑绝缘或交联聚乙烯电缆的绝缘状态下降、受潮进水、老化干枯、过电压冲击和隐蔽缺陷共同导致。具体包括超负荷运行或连接点接触不良引起过热，密封不良造成附件绝缘损坏，腐蚀导致受潮，施工、运输、敷设或自然拉力造成绝缘和护层机械损伤，绝缘长期受电和热作用而老化干枯，雷击或操作过电压激发绝缘层内气泡、杂质、绝缘油干枯、内屏蔽节疤遗漏和严重老化等缺陷；也包括电缆中间头、终端头密封工艺不良或密封失效，电缆外护层有孔洞裂纹，护套被异物刺穿或腐蚀穿孔，以及交联聚乙烯电缆保管不善、敷设时电缆头浸水、牵引穿管造成外护套破裂、敷设后未及时制作电缆头导致端口长期暴露或浸泡。
- 故障现象：表现为绝缘电阻降低、直流耐压试验泄漏电流增大、耐压试验异常、介质损耗增大、绝缘强度下降，严重时发生接地、短路、闪络、击穿或停电。受潮进水时可见接头进水、铜带生锈或需要分段查找进水范围；橡塑绝缘长期过热或老化后会变硬、变色、失去弹性并出现裂纹，油纸绝缘会出现干枯、焦化甚至一碰就碎。
- 应对措施：加强巡查和绝缘诊断，按流程先测绝缘电阻、开展导通试验并确认故障性质，再选择粗测、路径探测和精确定点方法。运行上应正确选择电缆截面，监视负荷电流和温度，防止过负荷、绝缘干枯、腐蚀、受潮、外力损伤和过电压；电缆与架空线连接处应装设阀式避雷器，并限制或消除系统过电压。施工和运维上应严格密封电缆头，敷设后及时制作电缆头，加强电缆头制作工艺管理，采用冷缩硅橡胶附件、电缆分支箱、PVC 塑料双壁波纹管，并改进电缆沟、管道和电缆井排水设计。发现受潮、老化、击穿或进水缺陷后，应定位故障段，修复护套和密封，必要时更换受损电缆段或附件。
- 故障后果：绝缘水平持续下降后会发展为绝缘崩溃、接地短路、过电压击穿、线路停运、设备损坏和故障范围扩大。进水受潮会扩大受潮长度并增加分段查找和修复难度；老化和过热会缩短电缆寿命，严重时导致电缆退役。性质判断或定位不准会延长停电时间，增加重复试验、误开挖和二次损伤风险。
- 安全风险：存在运行中突发击穿、触电、电弧灼伤、试验高压伤害、潮湿井沟作业缺氧、雷击和过电压残余能量、误判故障段、误开挖、停电扩大以及带缺陷运行风险。
- 应急资源：需要绝缘电阻表、直流耐压设备、介损测试资源、导通测试工具、电缆故障测试仪、脉冲反射设备、高压闪络设备、音频路径仪、钳形电流表、声测定点仪、避雷器和过电压保护装置、冷缩硅橡胶附件、封端材料、护套修复材料、排水通风设备、备用电缆段、接地线、停电计划、故障测试记录和有经验的测试及抢修人员。

### 6.2 机械损伤故障

#### 机械外力损伤故障

- 合并来源：`机械损伤故障`、`敷设损伤故障`
- 故障原因：由外部施工、运输、敷设和自然环境造成电缆本体、护层、绝缘层、屏蔽层或接头受力损伤。具体包括城市建设、交通运输、地下管线工程施工、打桩、起重、转运等直接外力误伤；机械牵引力过大拉损电缆，弯曲过度损伤绝缘层或屏蔽层，低温野蛮施工损伤绝缘层和保护层，电缆剥切尺寸过大或刀痕过深；敷设时穿管摩擦、外护套破裂或电缆头浸水；以及中间头或终端头绝缘胶膨胀胀裂外壳或附近护套，自由行程导致管口和支架处外皮擦破，土地沉降、滑坡引起过大拉力拉断中间接头或电缆本体，低温冻裂电缆或附件，大型设备和车辆频繁振动损坏电缆。
- 故障现象：故障形式通常较容易识别，表现为外护层破损、擦伤、裂纹、绝缘层或屏蔽层损伤、接头或电缆本体拉断、护套破裂、进水、运行初期试验异常，并常造成停电事故。
- 应对措施：加强电缆路径管理、施工交底和现场防护，开挖、打桩、起吊、运输和地下管线施工前应确认电缆路径。敷设时控制牵引力、弯曲半径、施工温度和穿管保护，避免低温野蛮施工和剥切过深；敷设后及时制作电缆头并做绝缘、护套和导通检查。发现外伤后应先确认故障性质，再进行路径探测、鉴别电缆和精确定点，随后开挖修复护套、处理受损绝缘或更换受损段及接头附件。
- 故障后果：机械外力损伤可能直接造成绝缘击穿、接地短路、电缆本体拉断、接头损坏、线路停运和电缆报废；隐蔽敷设损伤还可能在投运后逐步发展为受潮、击穿或停电故障。定位不准会造成误开挖、停电时间延长和二次损伤。
- 安全风险：存在开挖误伤相邻电缆、邻近带电触电、交通和起吊施工伤害、机械夹伤、穿管拉拽伤害、试验触电、误送电、误开挖和抢修停电扩大风险。
- 应急资源：需要路径探测设备、电缆鉴别设备、音频路径仪、钳形电流表、声测定点仪、开挖防护用品、施工围挡、放缆滑轮、牵引监测工具、护套检测仪、护套修复材料、备用电缆段、接头附件、临时封端材料、施工记录和抢修施工队伍。

### 6.3 接头与附件故障

#### 接头与终端附件故障

- 合并来源：`中间接头绝缘击穿故障`、`电缆头制作质量故障`、`产品质量缺陷故障`、`设计不良故障`
- 故障原因：由中间接头、终端头、电缆附件、电缆本体和附件设计制造安装质量缺陷共同导致。具体包括中间接头套管灰尘和杂质未清理干净，绝缘套管及管间留有空气，中间接线盒热缩管加热不均造成密封不好，其他故障引起过电压；电缆头制作不及时，未经密封处理的端口长期暴露或浸泡，三头制作存在绕包不紧、不洁、密封不严、绝缘胶配比不对、半导电层处理不净、应力管安装位置不当、热缩管收缩不均匀、地线安装不牢、剥切尺寸不精确、绝缘件套装剩余应力过大等问题；电缆本体存在油纸电缆铅护套杂质砂粒、机械损伤、压铅接缝，橡塑绝缘主绝缘偏芯、气泡、杂质、内半导电层节疤或遗漏、储运不封端导致线芯进水；附件存在铸铁件砂眼、瓷件强度不足、组装加工粗糙、防水胶圈规格不符或老化、绝缘管气泡杂质或厚度不均、密封涂胶遗漏；设计和选型上存在防水密封不严、材料选用不当、工艺程序不合理、机械强度不足和新型附件运行经验不足。
- 故障现象：表现为中间接头进水、铜带生锈、接头或终端头密封失效、绝缘电阻低、泄漏电流大、局部发热、耐压击穿、附件受力部位损伤、绝缘性能异常，或运行后集中出现同类缺陷。部分制造质量缺陷不易提前发现，往往在检修或试验中暴露。
- 应对措施：接头和终端制作时应用无水酒精清理套管灰尘和杂质，均匀加热热缩管，在中间接头外护套管与电缆外套层搭接处缠绕自粘胶带，严格封端、密封、剥切、压接、接地和应力控制工艺，并加强电缆头制作工艺管理。到货和投运前应加强电缆本体、附件、密封件、绝缘管、接地材料和厂家资料检查，做好储运封端、投运前绝缘和耐压试验。设计选型应选用成熟可靠的附件和材料，审查防水密封、机械强度和工艺流程，新型附件应结合运行经验逐步推广。对质量缺陷严重的电缆及附件不应投入运行，已运行设备发现缺陷后应定位故障点，修复或更换接头、终端和附件。
- 故障后果：接头与终端附件故障会造成附件绝缘失效、中间接头击穿、接头烧损、电缆停运、故障段扩大、重复抢修、早期故障和批量质量事故；严重时会降低设备完好率，造成线路长期退出和大面积质量风险。
- 安全风险：存在接头爆裂、电弧灼伤、潮湿环境触电、制作过程刀伤、加热烫伤、接地不良、通电后突发击穿、高压试验伤害、缺陷误投运、材料替换不当、批量故障和抢修资源不足风险。
- 应急资源：需要无水酒精、自粘胶带、热缩或冷缩电缆附件、冷缩硅橡胶附件、加热工具、剥切工具、压接工具、密封胶、接地材料、防水胶圈、绝缘管、到货验收记录、厂家技术文件、型式试验报告、投运前试验设备、备用合格电缆及附件、故障定位设备、工艺卡、质检人员和专业接头制作人员。

### 6.4 热故障

#### 过负荷过热故障

- 合并来源：`过热故障`、`过负荷运行故障`
- 故障原因：由电缆载流量超过允许值、异常运行方式下未充分考虑温升和线路条件、截面选择不当、长期过负荷工作、密集敷设、混杂堆压、通风不良、电缆沟及隧道散热差、穿在干燥管中、靠近其他热源长期接受热辐射，以及火灾或邻近电缆故障烧伤等因素导致。过负荷是过热的重要原因，也会促使绝缘损坏、铅包疲劳和附件壳体胀裂。
- 故障现象：表现为电缆温升异常、负荷电流超过允许值、接头或电缆本体发热，橡塑绝缘变硬、变色、失去弹性并出现裂纹，油纸电缆绝缘干枯、焦化甚至一碰就碎，外护层可见灼伤痕迹，严重时出现过热、绝缘损坏或击穿。
- 应对措施：正确选择电缆截面，持续测量和监视电缆负荷电流和温度，结合运行方式评估载流能力；改善电缆沟、隧道、管道和密集敷设区域的通风散热条件，避免靠近热源，处理相邻电缆故障或火灾影响，必要时调整运行方式、降低负荷或更换容量不足的电缆。发现过热迹象后应结合红外测温、负荷记录和绝缘试验判断损伤程度。
- 故障后果：过负荷过热会加速绝缘老化和绝缘损坏，引发铅包晶粒再结晶和疲劳损伤，在大截面较长电缆线路中可能造成灌注式电缆头壳体胀裂，最终导致击穿、线路停运、附件损伤、供电可靠性下降和设备寿命缩短。
- 安全风险：存在高温烫伤、过热起火、电弧灼伤、烟气危害、带负荷处置、误判断载流能力、降载切换失误和抢修停电风险。
- 应急资源：需要红外测温设备、负荷监测装置、温度监测记录、运行方式调整方案、通风排热设备、消防器材、备用电缆、备用线路容量、绝缘诊断设备和调度协调资源。

### 6.5 火灾事故

#### 电缆火灾故障

- 合并来源：`电缆火灾故障`
- 故障原因：由外界火源、电缆本身故障、接头制作质量不良、安装施工不当、接地不良、电缆敷设密集度过大、混杂堆压严重、散热不良，以及中低压电缆与高压电缆混敷等因素引发。电缆本体故障、接头附件缺陷和过负荷过热都可能成为火灾诱因。
- 故障现象：表现为电缆燃烧、连续烧崩、烟雾扩散、外护层灼伤和多回线路受影响；低压和高压电缆混敷时，可能造成一点故障连续烧崩的严重后果。
- 应对措施：采用阻燃型或耐火型电缆，单元机组设置单独电缆通道，提高电缆敷设和防火封堵质量，加强低压动力电缆技术管理，重视消防系统设计和运行管理，安装火灾预警系统；发生火灾时应先隔离故障区域和相关电源，组织消防、通风排烟、故障定位和抢修恢复。
- 故障后果：电缆火灾会造成多回线路停运、设备烧毁、毒烟扩散、大范围供电中断、事故扩大和较高抢修成本，严重时危及人员安全和重要负荷供电。
- 安全风险：存在火灾、毒烟吸入、窒息、触电、电弧灼伤、烟气遮挡、消防救援受阻、事故扩大和应急疏散风险。
- 应急资源：需要阻燃耐火电缆、防火封堵材料、火灾预警系统、消防系统、灭火器材、通风排烟设备、呼吸防护用品、隔离围挡、应急照明、故障定位设备、备用电缆和消防抢修队伍。

