# 电力电缆故障层级梳理（第三层级：故障原因）

## 1. 目标

本文在已收敛的第一、第二层级基础上，统一为全部二级小类补充第三层级，即：

`电力电缆 -> 一级故障大类 -> 二级故障小类 -> 故障原因`

当前采用单节点设计：

- 每个二级故障小类下，只保留 1 个 `故障原因` 节点
- 被合并的原二级项信息全部汇入对应节点描述
- 原诊断定位类信息已并入应对措施和应急资源，不再作为独立二级故障

## 2. 命名规则

- 文档层级名称统一写作：`故障原因`
- 图谱落地时的唯一节点名建议写作：`<二级故障小类>-故障原因`

## 3. 第三层级总结构

```text
电力电缆故障
└─ 一级故障大类
   └─ 二级故障小类
      └─ 故障原因
```

## 4. 各二级小类的故障原因

### 4.1 绝缘系统故障

#### 绝缘劣化与击穿故障

- 第三层级节点：`故障原因`
- 唯一节点名建议：`绝缘劣化与击穿故障-故障原因`
- 合并来源：`纸绝缘电缆绝缘损坏故障`、`绝缘受潮故障`、`绝缘老化故障`、`过电压击穿故障`、`交联聚乙烯电缆进水故障`
- 描述/说明：
  由纸绝缘、橡塑绝缘或交联聚乙烯电缆的绝缘状态下降、受潮进水、老化干枯、过电压冲击和隐蔽缺陷共同导致。具体包括超负荷运行或连接点接触不良引起过热，密封不良造成附件绝缘损坏，腐蚀导致受潮，施工、运输、敷设或自然拉力造成绝缘和护层机械损伤，绝缘长期受电和热作用而老化干枯，雷击或操作过电压激发绝缘层内气泡、杂质、绝缘油干枯、内屏蔽节疤遗漏和严重老化等缺陷；也包括电缆中间头、终端头密封工艺不良或密封失效，电缆外护层有孔洞裂纹，护套被异物刺穿或腐蚀穿孔，以及交联聚乙烯电缆保管不善、敷设时电缆头浸水、牵引穿管造成外护套破裂、敷设后未及时制作电缆头导致端口长期暴露或浸泡。

### 4.2 机械损伤故障

#### 机械外力损伤故障

- 第三层级节点：`故障原因`
- 唯一节点名建议：`机械外力损伤故障-故障原因`
- 合并来源：`机械损伤故障`、`敷设损伤故障`
- 描述/说明：
  由外部施工、运输、敷设和自然环境造成电缆本体、护层、绝缘层、屏蔽层或接头受力损伤。具体包括城市建设、交通运输、地下管线工程施工、打桩、起重、转运等直接外力误伤；机械牵引力过大拉损电缆，弯曲过度损伤绝缘层或屏蔽层，低温野蛮施工损伤绝缘层和保护层，电缆剥切尺寸过大或刀痕过深；敷设时穿管摩擦、外护套破裂或电缆头浸水；以及中间头或终端头绝缘胶膨胀胀裂外壳或附近护套，自由行程导致管口和支架处外皮擦破，土地沉降、滑坡引起过大拉力拉断中间接头或电缆本体，低温冻裂电缆或附件，大型设备和车辆频繁振动损坏电缆。

### 4.3 接头与附件故障

#### 接头与终端附件故障

- 第三层级节点：`故障原因`
- 唯一节点名建议：`接头与终端附件故障-故障原因`
- 合并来源：`中间接头绝缘击穿故障`、`电缆头制作质量故障`、`产品质量缺陷故障`、`设计不良故障`
- 描述/说明：
  由中间接头、终端头、电缆附件、电缆本体和附件设计制造安装质量缺陷共同导致。具体包括中间接头套管灰尘和杂质未清理干净，绝缘套管及管间留有空气，中间接线盒热缩管加热不均造成密封不好，其他故障引起过电压；电缆头制作不及时，未经密封处理的端口长期暴露或浸泡，三头制作存在绕包不紧、不洁、密封不严、绝缘胶配比不对、半导电层处理不净、应力管安装位置不当、热缩管收缩不均匀、地线安装不牢、剥切尺寸不精确、绝缘件套装剩余应力过大等问题；电缆本体存在油纸电缆铅护套杂质砂粒、机械损伤、压铅接缝，橡塑绝缘主绝缘偏芯、气泡、杂质、内半导电层节疤或遗漏、储运不封端导致线芯进水；附件存在铸铁件砂眼、瓷件强度不足、组装加工粗糙、防水胶圈规格不符或老化、绝缘管气泡杂质或厚度不均、密封涂胶遗漏；设计和选型上存在防水密封不严、材料选用不当、工艺程序不合理、机械强度不足和新型附件运行经验不足。

### 4.4 热故障

#### 过负荷过热故障

- 第三层级节点：`故障原因`
- 唯一节点名建议：`过负荷过热故障-故障原因`
- 合并来源：`过热故障`、`过负荷运行故障`
- 描述/说明：
  由电缆载流量超过允许值、异常运行方式下未充分考虑温升和线路条件、截面选择不当、长期过负荷工作、密集敷设、混杂堆压、通风不良、电缆沟及隧道散热差、穿在干燥管中、靠近其他热源长期接受热辐射，以及火灾或邻近电缆故障烧伤等因素导致。过负荷是过热的重要原因，也会促使绝缘损坏、铅包疲劳和附件壳体胀裂。

### 4.5 火灾事故

#### 电缆火灾故障

- 第三层级节点：`故障原因`
- 唯一节点名建议：`电缆火灾故障-故障原因`
- 合并来源：`电缆火灾故障`
- 描述/说明：
  由外界火源、电缆本身故障、接头制作质量不良、安装施工不当、接地不良、电缆敷设密集度过大、混杂堆压严重、散热不良，以及中低压电缆与高压电缆混敷等因素引发。电缆本体故障、接头附件缺陷和过负荷过热都可能成为火灾诱因。

