# 电力电缆故障层级梳理（第五层级：应对措施）

## 1. 目标

本文在已收敛的第一、第二层级基础上，统一为全部二级小类补充第五层级，即：

`电力电缆 -> 一级故障大类 -> 二级故障小类 -> 应对措施`

当前采用单节点设计：

- 每个二级故障小类下，只保留 1 个 `应对措施` 节点
- 被合并的原二级项信息全部汇入对应节点描述
- 原诊断定位类信息已并入应对措施和应急资源，不再作为独立二级故障

## 2. 命名规则

- 文档层级名称统一写作：`应对措施`
- 图谱落地时的唯一节点名建议写作：`<二级故障小类>-应对措施`

## 3. 第五层级总结构

```text
电力电缆故障
└─ 一级故障大类
   └─ 二级故障小类
      └─ 应对措施
```

## 4. 各二级小类的应对措施

### 4.1 绝缘系统故障

#### 绝缘劣化与击穿故障

- 第五层级节点：`应对措施`
- 唯一节点名建议：`绝缘劣化与击穿故障-应对措施`
- 合并来源：`纸绝缘电缆绝缘损坏故障`、`绝缘受潮故障`、`绝缘老化故障`、`过电压击穿故障`、`交联聚乙烯电缆进水故障`
- 描述/说明：
  加强巡查和绝缘诊断，按流程先测绝缘电阻、开展导通试验并确认故障性质，再选择粗测、路径探测和精确定点方法。运行上应正确选择电缆截面，监视负荷电流和温度，防止过负荷、绝缘干枯、腐蚀、受潮、外力损伤和过电压；电缆与架空线连接处应装设阀式避雷器，并限制或消除系统过电压。施工和运维上应严格密封电缆头，敷设后及时制作电缆头，加强电缆头制作工艺管理，采用冷缩硅橡胶附件、电缆分支箱、PVC 塑料双壁波纹管，并改进电缆沟、管道和电缆井排水设计。发现受潮、老化、击穿或进水缺陷后，应定位故障段，修复护套和密封，必要时更换受损电缆段或附件。

### 4.2 机械损伤故障

#### 机械外力损伤故障

- 第五层级节点：`应对措施`
- 唯一节点名建议：`机械外力损伤故障-应对措施`
- 合并来源：`机械损伤故障`、`敷设损伤故障`
- 描述/说明：
  加强电缆路径管理、施工交底和现场防护，开挖、打桩、起吊、运输和地下管线施工前应确认电缆路径。敷设时控制牵引力、弯曲半径、施工温度和穿管保护，避免低温野蛮施工和剥切过深；敷设后及时制作电缆头并做绝缘、护套和导通检查。发现外伤后应先确认故障性质，再进行路径探测、鉴别电缆和精确定点，随后开挖修复护套、处理受损绝缘或更换受损段及接头附件。

### 4.3 接头与附件故障

#### 接头与终端附件故障

- 第五层级节点：`应对措施`
- 唯一节点名建议：`接头与终端附件故障-应对措施`
- 合并来源：`中间接头绝缘击穿故障`、`电缆头制作质量故障`、`产品质量缺陷故障`、`设计不良故障`
- 描述/说明：
  接头和终端制作时应用无水酒精清理套管灰尘和杂质，均匀加热热缩管，在中间接头外护套管与电缆外套层搭接处缠绕自粘胶带，严格封端、密封、剥切、压接、接地和应力控制工艺，并加强电缆头制作工艺管理。到货和投运前应加强电缆本体、附件、密封件、绝缘管、接地材料和厂家资料检查，做好储运封端、投运前绝缘和耐压试验。设计选型应选用成熟可靠的附件和材料，审查防水密封、机械强度和工艺流程，新型附件应结合运行经验逐步推广。对质量缺陷严重的电缆及附件不应投入运行，已运行设备发现缺陷后应定位故障点，修复或更换接头、终端和附件。

### 4.4 热故障

#### 过负荷过热故障

- 第五层级节点：`应对措施`
- 唯一节点名建议：`过负荷过热故障-应对措施`
- 合并来源：`过热故障`、`过负荷运行故障`
- 描述/说明：
  正确选择电缆截面，持续测量和监视电缆负荷电流和温度，结合运行方式评估载流能力；改善电缆沟、隧道、管道和密集敷设区域的通风散热条件，避免靠近热源，处理相邻电缆故障或火灾影响，必要时调整运行方式、降低负荷或更换容量不足的电缆。发现过热迹象后应结合红外测温、负荷记录和绝缘试验判断损伤程度。

### 4.5 火灾事故

#### 电缆火灾故障

- 第五层级节点：`应对措施`
- 唯一节点名建议：`电缆火灾故障-应对措施`
- 合并来源：`电缆火灾故障`
- 描述/说明：
  采用阻燃型或耐火型电缆，单元机组设置单独电缆通道，提高电缆敷设和防火封堵质量，加强低压动力电缆技术管理，重视消防系统设计和运行管理，安装火灾预警系统；发生火灾时应先隔离故障区域和相关电源，组织消防、通风排烟、故障定位和抢修恢复。

