# 电力电缆故障层级梳理（第四层级：故障现象）

## 1. 目标

本文在已收敛的第一、第二层级基础上，统一为全部二级小类补充第四层级，即：

`电力电缆 -> 一级故障大类 -> 二级故障小类 -> 故障现象`

当前采用单节点设计：

- 每个二级故障小类下，只保留 1 个 `故障现象` 节点
- 被合并的原二级项信息全部汇入对应节点描述
- 原诊断定位类信息已并入应对措施和应急资源，不再作为独立二级故障

## 2. 命名规则

- 文档层级名称统一写作：`故障现象`
- 图谱落地时的唯一节点名建议写作：`<二级故障小类>-故障现象`

## 3. 第四层级总结构

```text
电力电缆故障
└─ 一级故障大类
   └─ 二级故障小类
      └─ 故障现象
```

## 4. 各二级小类的故障现象

### 4.1 绝缘系统故障

#### 绝缘劣化与击穿故障

- 第四层级节点：`故障现象`
- 唯一节点名建议：`绝缘劣化与击穿故障-故障现象`
- 合并来源：`纸绝缘电缆绝缘损坏故障`、`绝缘受潮故障`、`绝缘老化故障`、`过电压击穿故障`、`交联聚乙烯电缆进水故障`
- 描述/说明：
  表现为绝缘电阻降低、直流耐压试验泄漏电流增大、耐压试验异常、介质损耗增大、绝缘强度下降，严重时发生接地、短路、闪络、击穿或停电。受潮进水时可见接头进水、铜带生锈或需要分段查找进水范围；橡塑绝缘长期过热或老化后会变硬、变色、失去弹性并出现裂纹，油纸绝缘会出现干枯、焦化甚至一碰就碎。

### 4.2 机械损伤故障

#### 机械外力损伤故障

- 第四层级节点：`故障现象`
- 唯一节点名建议：`机械外力损伤故障-故障现象`
- 合并来源：`机械损伤故障`、`敷设损伤故障`
- 描述/说明：
  故障形式通常较容易识别，表现为外护层破损、擦伤、裂纹、绝缘层或屏蔽层损伤、接头或电缆本体拉断、护套破裂、进水、运行初期试验异常，并常造成停电事故。

### 4.3 接头与附件故障

#### 接头与终端附件故障

- 第四层级节点：`故障现象`
- 唯一节点名建议：`接头与终端附件故障-故障现象`
- 合并来源：`中间接头绝缘击穿故障`、`电缆头制作质量故障`、`产品质量缺陷故障`、`设计不良故障`
- 描述/说明：
  表现为中间接头进水、铜带生锈、接头或终端头密封失效、绝缘电阻低、泄漏电流大、局部发热、耐压击穿、附件受力部位损伤、绝缘性能异常，或运行后集中出现同类缺陷。部分制造质量缺陷不易提前发现，往往在检修或试验中暴露。

### 4.4 热故障

#### 过负荷过热故障

- 第四层级节点：`故障现象`
- 唯一节点名建议：`过负荷过热故障-故障现象`
- 合并来源：`过热故障`、`过负荷运行故障`
- 描述/说明：
  表现为电缆温升异常、负荷电流超过允许值、接头或电缆本体发热，橡塑绝缘变硬、变色、失去弹性并出现裂纹，油纸电缆绝缘干枯、焦化甚至一碰就碎，外护层可见灼伤痕迹，严重时出现过热、绝缘损坏或击穿。

### 4.5 火灾事故

#### 电缆火灾故障

- 第四层级节点：`故障现象`
- 唯一节点名建议：`电缆火灾故障-故障现象`
- 合并来源：`电缆火灾故障`
- 描述/说明：
  表现为电缆燃烧、连续烧崩、烟雾扩散、外护层灼伤和多回线路受影响；低压和高压电缆混敷时，可能造成一点故障连续烧崩的严重后果。

