

<!-- page 60 -->

# 第四章

## 断路器

### 第一节 断路器异常处理

#### 一、220kV断路器弹簧机构不储能

1. 异常情况

开关机构型号：LTB245E，2013年7月某日，当调度下令合上某220kV线路开关时，监控机报：弹簧未储能信号，现场检查B相机构弹簧未储能，A、C相机构弹簧储能正常，直流电源正常，重合闸不能投运，弹簧储能回路如图4-1所示。

[图像内容省略]

图4-1 弹簧储能回路图

<!-- page 61 -->

2. 分析处理

（1）当合上线路开关时，BW1 储能限位开关 01-02 接通，Y7（手动、电动选择开关）13、14 接点闭合，接触器 Q1 励磁，接点 1-2、5-6 导通，储能电机 M1 运转，当储能结束后 BW1 储能限位开关 01-02 接点打开，接触器 Q1 失磁，接点 1-2、5-6 打开，储能电机 M1 停转，机构完成储能。

（2）全面检查弹簧储能回路，打开 B 相机构箱，检查直流电源空气开关 F1 正常，储能限位开关 BW1、接触器 Q1、电机 M1 正常，端子接线未断线；查看 Y7（手动、电动选择开关）13、14 常闭接点不通，位置在机构底部下面盖板处，然后打开底部螺丝盖板，活动、清洗 Y7 开关后储能正常（无配件，需厂家邮寄）弹簧未储能信号消失；并且发现底部钢板强度下降，有轻微下垂现象，可坚持运行，待以后处理，Y7 微动开关如图 4-2 所示。

图 4-2 Y7 微动开关

（3）由于 Y7 微动开关接触不良，加上底部钢板有下垂现象，由以上两种原因造成 B 相弹簧机构不储能，汇报调度处理正常，投入相应重合闸。

二、110kV 线路断路器气动机构异常

1. 异常情况

开关机构型号：LW10B-126，2012 年 11 月 21 日，某 220kV 变电站，后台

<!-- page 62 -->

机报“某线路电机运转动作”信号，光子牌报“电机运转”信号长达 5min 不消失，现场检查发现机构空气压力为 1.44MPa，电机运转，但无法打至正常压力，断合几次电机空气开关后仍然无法正常，初步判断应该是压缩机舌簧片锈蚀断裂或是变形密封不良造成，将此情况汇报检修处理，气动机构空压机如图 4-3 所示、舌簧片锈蚀如图 4-4 所示。

图 4-3 气动机构空压机

图 4-4 舌簧片锈蚀

2. 分析处理

（1）由于气动机构舌簧片容易锈蚀，打压时经常出现断裂或者变形，之后由于密封不严出现无法打至正常压力；由于设备陈旧，设备本身存在缺陷，经常造成舌簧片锈蚀断裂或变形。

（2）现场打开空压机泵头，检查为舌簧片锈蚀、簧片不平造成漏气，更换新舌簧片后打压正常。

（3）机构箱内加热器应常投，保持机构箱内空气相对干燥，延缓舌簧片锈蚀或断裂；另外舌簧片本身使用材料应改进，使用弹性韧性高且防锈材质的舌簧片。

三、10kV 线路断路器弹簧机构不储能

1. 异常情况

监控机报：“弹簧未储能信号”，汇报调度，通知检修人员处理，弹簧储能回路如图 4-5 所示。

<!-- page 63 -->

2. 分析处理

（1）检查直流电源正常，为弹簧储能行程开关 CK 损坏，另机构微动接点 KA 也有接触不良现象，更换行程开关 CK 后正常。

图 4-5 弹簧储能回路

（2）合闸送电后，均应现场检查弹簧机构已储能，防止线路故障时断路器不能正确动作。

四、10kV 真空断路器缓冲块脱落

1. 异常情况

开关柜型号：GG-1A 型，断合断路器，检查断路器分、合闸位置时，发现开关柜里金属弹簧缓冲块脱落，开关柜如图 4-6 所示，脱落缓冲块如图 4-7 所示。

图 4-6 弹簧缓冲块脱落的开关柜

图 4-7 金属弹簧缓冲块

<!-- page 64 -->

2. 分析处理
（1）缓冲器在断路器分合闸机构有广泛应用，断路器分合闸时，产生很大的冲击力和能量，需要把这种能量吸收掉，防止损坏断路器零件。
（2）将线路停运转检修后，安装、固定缓冲块后，恢复送电正常，设备停送电前后，应全面检查是否有脱落物、遗留物，防止有设备隐患发生。

五、110kV 断路器液压机构渗油
1. 异常情况
机构型号：CY，巡视发现 110kV 液压机构渗油严重，如图 4-8 所示。

[图像内容省略]

图 4-8 液压机构渗油

2. 分析处理
（1）上报缺陷，加强巡视力度，及时添加液压油。
（2）遇有停电机会，及时更换泵阀密封垫及油管；设备老化，建议更换为弹簧机构。

六、110kV 线路弹簧机构跳闸线圈烧坏
1. 异常情况
弹簧机构型号：CT27-I，2014 年春天，某 110kV 线路永久性故障，开关跳

<!-- page 65 -->

闸后，跳闸线圈烧坏，如图 4-9 所示。

2. 分析处理

（1）现场检查跳闸线圈烧坏，跳闸铁芯有些锈蚀、卡涩，开关辅助接点有些接触不良。机构驱潮装置温控器损坏不加热，机构有些潮湿。

![烧坏的窝沟|跳闸线圈](图 4-9 烧坏的跳闸线圈)

（2）经清理擦拭跳闸铁芯、开关辅助接点，涂抹转动部分润滑油，更换跳闸线圈后传动正常，更换温控器。加强巡视，机构驱潮装置损坏时应及时更换，应常年投入运行。

七、液压机构电机碳刷脱位

1. 异常情况

2015 年 7 月，某变电站监控系统报：某液压机构打压超时，现场检查 B 相压力稍低，其他两相正常，但压力都在正常范围之内，手动断合一次电机电源空气开关，电机不打压，信号不能复归，如图 4-10 所示。

2. 分析处理

（1）检查电机运转部分，发现电机碳刷压紧弹簧脱位，致使碳刷与电机转子压力不足，接触不良，造成电机无法启动。

（2）断开电机空气开关电源，对电机碳刷压紧弹簧复位，合上电源后打压正常，信号消失；厂家应提高制造工艺，严把质量关，避免类似事件发生。

<!-- page 66 -->

```markdown
图 4-10 电机不打压

八、气动机构空气压力降低闭锁

1. 异常情况

110kV 线路断路器型号：LW14-110 气动机构。2016 年 7 月 23 日 21:30，监控机报：某 110kV 线路“控制回路断线”信号，现场检查保护装置屏合闸红灯熄灭，检查机构 SF₆ 压力 0.55MPa 正常，空气压力 1.15MPa 不正常，低于正常压力 1.5MPa，机构压力表如图 4-11 所示，判断为空气压力降低闭锁控制回路。

图 4-11 机构压力表

2. 分析处理

（1）立即检查电机打压启动回路，检查三相电机电源 B 相为零，为熔断器
```

<!-- page 67 -->

熔断，更换熔断器后三相电压恢复，但电机仍然不打压，端子箱电源熔断器如图 4-12 所示。

（2）进一步检查为热偶继电器常闭辅助接点老化，经多次复归、调整电流整定旋钮后，电机运转，打压至 1.55MPa 后停转，“控制回路断线”信号消失，保护装置屏合闸红灯亮，设备恢复正常，机构继电器如图 4-13 所示。

![图 4-12 端子箱电源熔断器](https://example.com/image1.jpg) ![图 4-13 机构继电器](https://example.com/image2.jpg)

（3）三相电机启动瞬间电流较大，再加上热偶继电器常闭辅助接点老化，造成熔断器熔断，空气压力持续降低，直至闭锁控制回路；对于老化的热偶、接触器，发现异常及时更换，防止类似情况发生。

## 第二节 断路器故障处理

### 一、6kV 少油断路器爆炸

#### 1. 故障情况

断路器型号：SN10-10，2010 年夏季晚上，雷阵雨，某 6kV 线路 17 板断路器爆炸，GG1A 开关柜内 1 刀闸相间短路，主变压器 6kV 侧复压过流动作，跳开本侧切除故障，6kV 母线失压，母线侧隔离开关短路如图 4-14 所示、B 相穿板套管烧断如图 4-15 所示、少油断路器爆炸如图 4-16 所示、二次设备击穿如图 4-17 所示。

<!-- page 68 -->

```markdown
图 4-14 母线侧隔离开关短路

图 4-15 B相穿板套管烧断

图 4-16 少油断路器爆炸

图 4-17 二次设备击穿

2. 分析处理

（1）SN10-10 为少油断路器，运行已 20 年，设备已陈旧落后，从事故特征分析，同时调取事故录像，共发生了两次爆炸，并伴有起火现象。

（2）首先线路 B、C 相遭雷击，线路侧未装设 PB，询问线路侧用户柱上断路器遭雷击坏，线路遭雷击后雷电行波沿线路侵入变电站内，在 17 板开关柜内 B、C 相过电压短路，弧光又造成三相短路，17 板断路器爆炸，刀闸以下穿板套管处、15 板 TA 穿板套管处烧毁，其中 B 相烧毁最严重。

（3）已更换全新开关柜，更换为真空断路器，线路侧已加装氧化锌避雷器；加快陈旧设备更新换代速度，保证设备安全运行。
```

<!-- page 69 -->

二、10kV手车断路器触头发热故障

1. 故障情况

设备型号：ZN63A-12，在对设备测温时，发现某线路手车开关柜较热，比相邻的开关柜高约 10℃，立即汇报调度，将设备停运检修后，检查压紧弹簧 A 相有松动退火现象，触指局部有烧伤，触头发热如图 4-18 所示。

图 4-18 发热的触头

2. 分析处理

（1）停电后检查，发现 A 相压紧弹簧松动，造成接触不良发热，触指烧伤，经更换全部触指、压紧弹簧后恢复送电，测温正常，更换后的情况如图 4-19 所示。

图 4-19 更换后的触头

<!-- page 70 -->

（2）利用一切停电机会，检查各手车动、静触头行程符合标准，检查压紧弹簧有无松动，静触头螺栓有无松动，及时发现并消除隐患。

（3）规范设计安装调试工艺，严把产品质量关；坚持对开关柜内主导流部位进行红外测温。

三、10kV 开关柜套管发热

1. 故障情况

开关柜型号：GG-1A，测温发现某线路 A 相穿板套管与铝排连接处发热 150℃，汇报调度后立即进行停电处理，套管接头发热如图 4-20 所示。

图 4-20 套管接头发热

2. 分析处理

（1）停电后检查，因发热时间较长，A 相套管螺杆、螺母、铝排均已退火，螺母松动，经更换新的螺杆、螺母、铝排后，恢复送电测温正常。

（2）因原螺杆螺帽较薄，压接的为两个螺帽，在较大负荷有振动时，易造成螺帽松动，接头发热严重等；应规范设备配件标准，严格制作、检修工艺。

（3）定期对开关柜内主导流部位进行红外测温。

四、110kV 少油断路器爆炸

1. 故障情况

断路器型号：SW6-110 型少油断路器。2005 年 3 月 28 日，某 3#主变压器恢复送电时，当合上高压侧 223 断路器后，110kV 设备区传来一声爆炸声，并有强烈的亮光，警铃、喇叭响，223、110kV 北母所连元件跳闸，3#主变压器差动保护动作，重瓦斯保护动作，110kV 母差保护动作，切除故障，检查一次设

<!-- page 71 -->

备发现中压侧 113 断路器 C 相北断口爆炸，如图 4-21 所示。

图 4-21 113 断路器爆炸整体

2. 分析处理
（1）将 3#主变压器解除备用做安全措施后，对 113 断路器进行解体检查，发现 C 相南北两个断口均有电弧沿绝缘桶贯穿性放电现象，如图 4-22、图 4-23 所示，对其他两相断口和支持瓷瓶解体检查，均没有异常。

图 4-22 113 C 相北断口

<!-- page 72 -->

```markdown
从 110kV 母差的故障录波图来看，C 相发生接地故障，图 4-24 为 110kV 母差故障录波图。

```

<!-- page 73 -->

（2）当223合闸时，存在两种原因产生了操作过电压：①223断路器（型号为LW6-220HW，CY5液压机构）为分相操作的双断口断路器，在合闸过程中未能完全同期产生操作过电压；经过现场对该断路器进行速度、时间特性试验，发现该断路器的合闸同期性非常差、试验数据的离散也非常严重，其中一次超过了5ms，证实了该断路器三相同期合闸性不好，确为过电压产生的原因。②该变压器是一个大的电抗元件，流过其中的电流不能突变，在合闸涌流的情况下产生了过电压，在223断路器合闸同期性非常差的条件下，二者相互作用使过电压水平急剧升高。

（3）113断路器的C相断口绝缘桶质量不良，长期运行后绝缘水平下降，在上述过电压作用下发生贯穿性放电，绝缘桶被击穿，开关内部燃弧，随即喷油爆炸，保护正确动作切除了故障。

（4）调整223断路器三相同期性能，更换113断路器，已更换为平高的LW35-110型SF₆弹簧机构断路器，鉴于此类少油的223、113断路器，开关质量非常不可靠，多次发生液压机构渗漏等缺陷，检修单位需要提高检修质量，及时淘汰老旧产品，更换为新式的弹簧机构SF₆断路器，以确保设备安全运行。