# 220kV及以下变电站设备异常和故障典型案例分析 第一章 变压器

<!-- page 11 -->

## 第一节 变压器异常处理

### 一、220kV强油风冷变压器1#冷却器潜油泵异常

**1. 异常情况**

2012年1月，变压器型号：SFPSZ/150000kVA，1#、2#、3#、4#冷却器全部运行，进行取油化验，发现某1#主变压器总烃连续超标，测量冷却器潜油泵工作电流后，发现2#、3#、4#潜油泵三相电流均为7～7.1A，1#冷却器潜油泵三相电流不平衡，电流为7.2～7.4A，并且内部有较大撞击声，初步判断为潜油泵内部叶轮或轴承损坏，定转子间金属摩擦造成变压器油分解，造成总烃超标。测试仪表为266型数字式钳形电流表，潜油泵电机型号：6B150-5/3.8V，3.8kW，930转，六极低速盘式电机，B级绝缘，湖南跃进电机厂制造，风扇运转正常，1#主变压器本体绝缘油色谱分析情况如表1-1所示。

**表1-1**

**1#主变压器本体绝缘油色谱分析数据**

| 取样日期 | 样本 | 油中溶解气体含量（单位 μL/L） | 结果 |
| :--- | :--- | :--- | :--- |
| | | H₂ | CO | CO₂ | CH₄ | C₂H₄ | C₂H₆ | C₂H₂ | 总烃 | |
| 2009.2.27 | 油 | 18.65 | 852.73 | 6121.97 | 126.94 | 211.35 | 54.47 | 0.9 | 393.66 | 三比值为022，故障性质为高温过热 |
| 2010.7.14 | 油 | 13.77 | 663.27 | 4576.21 | 128.48 | 177.7 | 44.52 | 0.46 | 351.16 | 三比值为022，故障性质为高温过热 |
| 2011.5.11 | 油 | 16.7 | 961.17 | 6607.03 | 126.01 | 196.68 | 50.2 | 0.45 | 373.34 | 三比值为022，故障性质为高温过热 |
| 2011.9.8 | 油 | 48.12 | 1228.07 | 7112.82 | 197.41 | 291.38 | 73.55 | 0.52 | 562.86 | 三比值为022，故障性质为高温过热 |
| 2012.2.24 | 油 | 78.13 | 1163.89 | 7020.12 | 281.48 | 457.05 | 124.04 | 0.55 | 863.12 | 三比值为022，故障性质为高温过热 |

<!-- page 12 -->

由油色谱数据分析可知，特征气体为甲烷和乙烯，乙烯为主要成分，总烃含量严重超标，且在2011～2012年有明显增加趋势；按照GB/T 7252—2001《变压器油中溶解气体分析判断导则》的故障判断方法，可以判断故障性质为主变压器高温过热。

经对1#主变压器停运检修后，拆除1#潜油泵，打开潜油泵进行解体，检查情况如下：

（1）检查定转子线圈外观无变色、变形、有发热痕迹，摇测绝缘正常，直流电阻三相平衡，三相绕组相间、匝间无接地短路现象，接线接头良好，无松动，无附着异物，O型密封圈良好。

（2）叶轮、蜗壳、端盖、轴颈未发现磨损，轴承未发现弯曲，鼠笼条未断裂；垫圈、螺丝、键子、卡簧紧固，气隙调整正确。

（3）定、转子发现有扫膛现象，定转子一端发现约1cm宽摩擦带，用手转动转子未发现轴承明显损坏，但有轻微阻力。因轴承另一端需用专用工具拉出，所以未看到压力轴承(7308)外观，用手试摸摩擦带定转子表面有金属粉末存在。

（4）查阅厂家说明书，使用条件第九条、检查维护第四条，说明如下：采用优质高精度轴承，在正常条件下连续工作，轴承寿命为5～8年，之后应全部更换；检查变压器于2001年投运，潜油泵已工作10年，其间未对其进行维修更换，属于维护不当，超期服役。

（5）因潜油泵长期在变压器最底部工作，变压器油循环流动，有轻微杂质沉淀，未发现其他异物，潜油泵整体外观如图1-1所示，解体情况如图1-2所示。

[图像内容省略]

图1-1 潜油泵整体外观

<!-- page 13 -->

图 1-2 潜油泵定转子解体

#### 2. 分析处理

（1）冷却器长期连续运行，因轴承老化磨损引起定、转子间扫膛，金属间摩擦造成变压器油分解、总烃超标。应按照厂家维护规定，及时更换全部潜油泵或轴承，保证设备安全运行；经对变压器进行滤油，检修处理后变压器加入运行正常，未再发生总烃超标现象。

（2）通过对变压器油定期化验分析，提前发现了变压器内部存在的异常，及时处理，避免了一次重大设备损坏；油色谱分析，是变压器故障分析的一种非常有效手段，但不能仅仅依靠分析结果判定故障类型，还应综合考虑其他试验结果及现场具体情况。

（3）在对变压器的运行维护工作中，应定期对其他附属设备进行检查，避免设备的超期服役造成的故障；1#主变压器大修后各项指标没有明显增长，化验班一直坚持定期对变压器油进行分析及化验，严格执行油化标准，详细记录和分析油的变化，并记录当时的温度和负荷情况，非常清晰直观地反映变压器油色谱的变化情况，提前发现变压器存在的隐患，保证了变压器的安全稳定运行。

### 二、110kV 主变压器有载调压装置轴套断裂

#### 1. 异常情况

2011 年 6 月出厂 SZ11-63000/110 型变压器投运后，一直存在渗漏油严重的缺陷，近期频繁报轻瓦斯动作信号；2013 年进行停电处理缺陷，公司对渗漏油及轻瓦斯频繁动作缺陷进行有载开关吊芯检查。

拆开有载开关上部齿轮盒后，发现有载机构齿轮盒与主变压器本体连接处

<!-- page 14 -->

轴套（铸铝材质）已断裂，有载调压装置如图 1-3 所示，轴套断裂缺失部分如图 1-4 所示。

图 1-3 有载调压装置

图 1-4 调压装置轴套断裂缺失部分

#### 2. 分析处理

（1）由于此齿轮盒与主变压器本体连接部分有一孔洞，且外部均未找到断裂缺失部分，分析断裂部分可能已掉入主变压器本体内部，造成变压器调压装置故障；厂家在现场均见证以上情况，在将断裂的轴套装配拆卸下来的过程中，用铁锤轻轻敲打，剩余的轴套部分也发生了碎裂。

（2）有载调压机构齿轮盒内铸铝轴套材质不良，铸铝材质的缺陷，值得厂

<!-- page 15 -->

家深思：铸铝材质的轴套碎片可能掉入主变压器本体，主变压器若持续运行，存在匝间短路的危险，需解体检查处理，主变压器暂时不能投入运行。

（3）此铸铝轴套因材质不良，在进行主变压器有载开关档位切换过程中，受力易发生断裂；由厂家制定相关方案，确保找到主变压器本体内部的轴套碎片；建议使用单位排查同厂、同批次主变压器有载机构的轴套，防止类似事故发生。

---

### 三、110kV 主变压器本体吸湿器硅胶受潮

#### 1. 异常情况

某 110kV 变压器运行过程中，本体吸湿器更换硅胶约 1 多月后即受潮变色，并且监控后台机报“本体轻瓦斯动作”信号，现场运维人员检查发现，吸湿器玻璃钟罩两端密封圈已老化变形，分析为潮气进入造成瓦斯保护信号动作，吸湿器硅胶受潮情况如图 1-5 所示。

[图像内容省略]

图 1-5 吸湿器硅胶受潮

#### 2. 分析处理

（1）汇报调度，退出主变压器本体瓦斯保护，对本体气体继电器放气，轻瓦斯信号消失，鉴定为空气进入。

（2）检修人员更换老化的密封圈及硅胶，同时更换底部油盅新油，投入主变压器本体瓦斯保护后，运行正常，轻瓦斯信号未再发生。

<!-- page 16 -->

---

### 四、110kV 主变压器高压侧三相套管锈蚀严重

#### 1. 异常情况

主变压器在运行过程中，套管上端密封不良、锈蚀严重，容易进水受潮，加速设备的老化，运行中及易引起套管接头发热和渗、漏油情况，危及主变压器安全运行；需要及时停电处理，主变压器套管端部锈蚀情况如图 1-6 所示。

图 1-6 套管端部锈蚀

#### 2. 分析处理

（1）此种情况一般都能通过直接检查外观观察到，如套管锈蚀、渗漏油，接头发热等。

（2）需要申报计划停电或遇有近期停电机会，立即进行防腐处理，检查密封是否完好、导电部分是否接触良好。

---

### 五、110kV 主变压器测温装置损坏

#### 1. 异常情况

某 110kV 主变压器温度表老化，感温剂有泄漏，表盘、刻度老化严重，转换器损坏，影响主变压器温度测量；巡视发现现场温度表指示为 30℃，后台机温度显示为 20℃，结合现场负荷情况、环境温度，巡视人员手试主变压器外壳，感觉温度异常，判断温度指示均不正确，影响对主变压器温度的监视，损坏的温度转换器如图 1-7 所示，损坏的温度表如图 1-8 所示。

<!-- page 17 -->

图 1-7 损坏的温度转换器

图 1-8 损坏的温度表

电力变压器大都是油浸式变压器，油浸变压器在运行中各部分的温度是不同的，绕组的温度最高，铁芯的温度次之，绝缘油的温度最低；且上层油温高于下层油温，因此运行中的变压器，通常是监视变压器上层油温来控制变压器绕组最热点的工作温度，使绕组运行温度不超过其绝缘材料的允许温度值，以保证变压器的绝缘使用寿命。

<!-- page 18 -->

#### 2. 分析处理

（1）变压器运行时会产生铜损和铁损，这些损耗全部转变为热量，使变压器的铁芯和绕组发热，温度升高；变压器温度对其寿命有很大的影响，最主要的是影响变压器绝缘材料的绝缘强度，如一台油浸自冷变压器，周围空气温度为 20℃，上层油温为 75℃，则上层油的温升为 55℃，未超过允许值 55℃，且上层油温也未超过允许值 85℃，这台变压器运行是正常的。如果这台变压器周围空气温度为 0℃，上层油温为 60℃（未超过允许值 85℃），但上层油的温升为 60℃>55℃，故应迅速采取措施，使温升降低到允许值 55℃以下。

（2）为便于检查和正确反应变压器绕组的温度，不但要规定变压器上层油温度的允许值，还应规定变压器上层油的温升，这样，不管周围环境温度如何变化，只要上层油温度及上层油温升不超过允许值，就能保证变压器绕组温度不超过允许值，能保证变压器规定的使用寿命。

（3）加强主变压器巡视测温工作，上报缺陷，遇有主变压器停电机会，立即更换处理。

---

### 六、220kV 强油风冷变压器油温过高

#### 1. 异常情况

主变压器型号：SFPSZ9-150000/220，2011 年夏，某 3#主变压器连续报“油温高”告警信号，检查为变压器散热器脏堵严重，造成主变压器油温不断升高；另外夏季天气炎热，环境温度升高及用电负荷增长，变压器长时间满负荷运行也是造成温度过高的另一原因，在这种情况下，给变压器的安全运行带来极大隐患，脏堵的散热器如图 1-9、图 1-10 所示。

[图像内容省略]

图 1-9 脏堵的散热器整体

<!-- page 19 -->

图 1-10 脏堵的散热器局部

#### 2. 分析处理

（1）由于工业建设需求，变电站周边铝业公司生产规模迅速扩大，加之各类小型电厂、机械铸造厂等高粉尘污染企业发展较快，致使粉尘污染环境加剧，且以氧化铝、氢氧化铝、碳化硅粉尘为主，对变压器散热器有较大影响，长期运行散热片吸入大量粉尘并附着散热器表层，附近的电厂生产污染情况如图 1-11 所示。

图 1-11 附近的电厂生产污染情况

（2）因变压器散热器厂家设计存在缺陷，冷却器自身又未加装任何除尘装置，且未考虑运行环境恶劣情况，运行中的絮状物、粉尘等都会吸附在散热片

<!-- page 20 -->

表层，影响变压器散热功能；为了提高主变压器散热效果，普遍采取春夏季节，将相应的一组冷却器停运，用适量水冲洗散热器的方法，清洗干净后，送上相应的冷却器，温度立刻下降10℃，温度告警信号消失，效果良好，冲洗后的散热器如图1-12所示。

![图 1-12 冲洗后的散热器](image://placeholder)

---

### 七、主变压器本体油箱外部螺栓发热

#### 1. 异常情况

定期对某变电站变压器采用红外线测温巡视时，发现主变压器负荷电流793A，主变压器因箱体漏磁，螺栓存在涡流发热现象，热点最高温度52.6℃，当时环境温度34℃，涡流发热情况如图1-13、图1-14所示。

![图 1-13 涡流发热](image://placeholder)

<!-- page 21 -->

图 1-14 可见光照片

对涡流处上下箱体间进行电压、电流测试，电压：176mV，电流 83.6mA，
对无涡流处上下箱体间进行电压、电流测试，电压：8.7mV，电流 4.95mA。

#### 2. 分析处理

通常处理漏磁发热的主要方法有两种：

（1）对于漏磁通不大的过热处理：截断漏磁通的流通回路，如穿墙套管安装钢板有磁阻间隙，并用非导磁性材料填充；更换导致涡流产生的铁磁性材料元件，如：将普通螺栓更换为不锈钢螺栓；图 1-15 所示为左侧螺丝未换、右侧更换为不锈钢螺丝。图 1-16 所示为左侧未更换螺丝、右侧更为更换后的红外对比图谱。

图 1-15 左侧未换、右侧更换为不锈钢螺丝

<!-- page 22 -->

图 1-16 左侧未换、右侧为更换后的红外对比图谱

（2）对于主变压器等磁通非常大导致过热的处理：增加磁屏蔽；对由于漏磁通导致单独过热的铁磁性元件，采用硅钢片进行磁通短路，图 1-17 所示为左侧用硅钢片短接，右侧用铜丝短接。图 1-18 所示为红外测温对比明显下降。

图 1-17 硅钢片、铜丝短接

图 1-18 红外测温对比

<!-- page 23 -->

（3）变压器由于漏磁形成的涡流引起的局部过热，采用硅钢片进行磁通短路，将普通螺栓更换为不锈钢螺栓后，运行测温正常；全面开展红外线测温工作，发现异常及时汇报处理，消除设备隐患。

---

### 八、主变压器轻瓦斯动作报警

#### 1. 异常情况

某 110kV 变电站报“调压轻瓦斯”信号，运维人员现场检查设备正常，取气检查为空气；变压器装有气体继电器，配置瓦斯保护，重瓦斯保护反应变压器内部短路故障，动作于跳闸；轻瓦斯保护反应变压器内部轻微故障，动作于信号。由于种种原因，变压器内部存在少量气体，这些气体积聚在气体继电器内，聚积的气体达一定数量后，轻瓦斯保护动作报警，提醒运维人员处理，后台机有载轻瓦斯告警信号如图 1-19 所示、气体继电器如图 1-20 所示。

[图像内容省略]

图 1-19 有载轻瓦斯告警

[图像内容省略]

图 1-20 气体继电器

<!-- page 24 -->

#### 2. 分析处理

（1）轻瓦斯保护动作的原因可能是：变压器内部轻微故障，如局部绝缘水平降低而出现间隙放电及漏电，产生少量气体；空气浸入变压器内，如滤油、加油或冷却系统不严密，导致空气进入变压器而聚积在气体继电器内；变压器油位降低，并低于气体继电器，使空气进入气体继电器内；二次回路故障，如直流系统发生两点接地或气体继电器引线绝缘不良，引起误发信号。

（2）运行中的变压器发生轻瓦斯保护报警时，运维人员应立即报告当值调度，复归信号。气体无色、无味、不可燃者为空气。应放出空气，并注意下次发出信号的时间间隔。若间隔逐渐缩短，收集集气盒内气体时，应注意人身安全，注意区分气体继电器内的检验按钮和放气按钮，以免误操作使瓦斯保护误动。

（3）变压器在运行中进行更换硅胶、补油、取油及充氮时，应先将重瓦斯保护改投信号。特别是大容量变压器，待工作结束后，应检查变压器油位正常、气体继电器内无气体且充满油后，方可将重瓦斯保护投跳闸位置。

（4）变压器运行中带电滤油、冷却器或油泵检修后投入、在油阀门或油回路上进行工作等，均应事先将重瓦斯保护改投信号，工作结束待 24h 后无气体产生时，方可投入跳闸。

---

### 九、站用变压器低压侧中性线发热

#### 1. 异常情况

运维人员巡视某 110kV 变电站时，发现该站的 1#站用变压器低压侧中性线接头引出线外绝缘皮有烧损发黑痕迹，如图 1-21 所示，立即用红外测温仪对该站用变压器其他部位为 42℃，立即停电处理。

[图像内容省略]

图 1-21 站用变压器低压侧中性线发热

<!-- page 25 -->

#### 2. 分析处理

该站用变压器原理结构图如图 1-22 所示。

图 1-22 站用变压器原理结构图

经分析，该站用变压器低压侧中性线接头处引线发热破损的原因如下：

（1）该站用变压器低压中性线为老式铝导线，线径 $10 \text{mm}^2$，承载能力较弱，运行中经受重载和过电压时容易发热，发热后加速绝缘老化和接头氧化，使接头更容易发热，造成绝缘烧损。

（2）压接该中性线的套管螺丝为铜导体，中性线为铝导体，长期在室外运行容易发生氧化，造成接触电阻过大，当有大电流流过时更容易发热。

（3）该站用变压器低压侧中性线无避雷器，当系统遭受过电压时，中性线上产生过电压，对绝缘会造成破坏。

（4）经过检修人员鉴定，采取以下措施，把该站用变中性线更换为 $25 \text{mm}^2$ 铜线，接头处压接铜线鼻，在该站用变压器低压侧中性线加装避雷器，投入运行后正常，加强巡视，定期进行红外测温，及时发现设备隐患。

---

### 十、强油风冷变压器冷却器油流继电器挡板断裂

#### 1. 故障情况

2017 年 3 月，某 $220 \text{kV}$ 变电站 4#主变压器为强迫油循环风冷变压器，报出 4#主变压器“冷却器故障”信号，现场检查 3#冷却器的风扇、油泵停转，冷却器油流继电器指示在“停止”位置；检查主变压器风控箱，各风扇电机、油泵电机电源熔断器均没有熔断，空气开关没有跳闸，热继电器也没有动作，接线没有异常，通知检修人员检查处理，油流继电器指示如图 1-23 所示。

#### 2. 分析处理

（1）冷却器启动回路串联有油流继电器的辅助接点，冷却器组主回路串联

<!-- page 26 -->

有油泵电机接触器主接点，检查3#冷却器主接触器已动作，但是油泵电机的接触器不动作，风扇和油泵均不启动，油流继电器仍指示在“停止”位置，检修人员短接油流继电器辅助接点，3#冷却器可以投入运行，说明属于由油流继电器故障引起。

图1-23 3#冷却器油流继电器指示在停止位置

（2）现场进行检查判断油流继电器挡板可能有异常，导致其辅助接点不能变位，使风扇和油泵均不启动，油流继电器仍指示在“停止”位置，关闭3#冷却器上、下阀门，检查油流继电器，发现油流继电器挡板断裂，在4#主变压器3#冷却器下阀门到油泵之间的管道范围内，均找不到断裂的挡板。

（3）经过冷却器冷却的变压器油，是经潜油泵→油流继电器→下阀门→变压器油箱下部，断裂的油流继电器挡板，可能是随着变压器油的循环方向进入变压器油箱下部，这对变压器绕组的绝缘构成严重威胁，必须尽快消除隐患。

（4）找到断裂的油流继电器挡板，需要将4#主变压器停电后吊罩检查，4#主变压器本体放油后，在潜油泵与本体之间连接油道中未找到断裂的挡板，吊罩后拆下变压器油箱下部与冷却油道之间的法兰，在本体油箱进油口处，找到并取出了断裂的油流继电器挡板。

（5）4#主变压器冷却系统潜油泵转速为1500rad/min，流量为60m³/h，属于中速油泵，冷却器组采用YJ-I50型大流量油流继电器；油流继电器挡板断裂的原因，是油流继电器的挡板为0.5mm厚的铜板，其强度不够，且挡板压接处的压痕有一定深度，形成一定程度的损伤。油流继电器设计工艺不当，挡板的偏

<!-- page 27 -->

转角达不到 90°，运行中迎面承受油流冲击力偏大，在较大的油流量冲击下，油流继电器挡板很容易发生从根部撕裂。

（6）对 YJ-150 型油流继电器进行统计和排查，应尽快安排计划更换，避免此类故障再次发生；核对其他型号的油流继电器挡板有无类似的问题，应尽快安排计划更换，将中速油泵更换为低速油泵（900rad/min），减小对油流继电器挡板的冲击力。

## 第二节 变压器故障处理

---

### 一、110kV 主变压器有载分接开关故障引起重瓦斯跳闸

#### 1. 故障情况

2013 年 6 月，某 1#主变压器有载重瓦斯保护动作，主变压器三侧跳闸，事故发生前未进行调压，现场检查外观无异常，初步判断事故原因为有载分接开关内部故障或者是 1#主变压器有载重瓦斯保护误动，保护人员立即对 1#主变压器保护进行了检查校验，检查结果如下：

（1）测量 1#主变压器非电量保护的保护回路绝缘电阻大于 50MΩ，符合要求。

（2）对 1#主变压器非电量保护进行动作试验，结果显示逻辑正确。

检查校验结果显示 1#主变压器有载重瓦斯保护正常，事故原因很可能是有载分接开关问题。

对于有载分接开关内部缺陷处理最直接的办法是吊芯检查，但在吊芯检查之前可以通过其他的技术手段先进行分析，如波形的测试。当分接开关处于切换的时候，其电阻值随着时间的增加时有规律的变化，可以通过这一变化采用波形来记录，并测试出动作的参数来与设计的参数作为比较，就可以判定出分接开关是否存在动作异常的情况，电阻式的过渡波形图如图 1-24 所示。

L 是总的切换时间，一般为 35～50ms，L₁ 是分开侧主触头打开一直到闭合侧引弧触头过渡闭合所使用的时间，这段时间给分开触头的熄弧提供了时间。T 为分开侧的引弧触头与闭合侧的引弧触头同时接通所需

[图像内容省略]

<!-- page 28 -->

的时间，它要求时间一般为 3～7ms，此时有 2 个电阻是过渡并联的，因此它的阻值是前一过程的一半。

高压试验人员对变压器直流电阻、绝缘电阻、直流耐压、泄漏、介质损耗、本体油、分接开关的过渡电阻和切换过程逐步进行分析，试验结果如下：

（1）直流电阻正常，误差符合规律。

（2）绝缘电阻、直流耐压、泄漏电流数据偏大。

（3）有载分接开关油击穿电压合格，但乙炔含量严重超标。

（4）过渡电阻值正常，但切换过程中，中间桥接时间段从波形图上分析 B 相有过零电位现象，分接位置 01-02 过渡波形如图 1-25 所示、分接位置 02-03 过渡波形如图 1-26 所示。

经过反复试验，试验结果基本一致，从直流电阻及以上试验数据分析，变压器有载调压选择开关不存在问题，有载调压切换开关 B 相波形桥接过渡过程有过零处，发生短时甩负荷，有载重瓦斯动作的直接原因可能是 B 相切换开关存在问题，需要吊出分接开关进行检查。

[图像内容省略]

图 1-25 分接位置 01-02 位置过渡波形

<!-- page 29 -->

图 1-26 分接位置 02-03 位置过渡波形

#### 2. 分析处理

将 1#主变压器有载调压切换开关吊出进行检查试验发现，分接开关 B 相在桥接部位（引弧触头），因为触头长期磨损、烧蚀造成无法接触，从而造成波形异常。动、静触头间有间隙，大约在 0.2mm（正常状态，两个单双动静引弧触头的接触部位是触头面积的 1/3，B 相桥接部位如图 1-27 所示。

图 1-27 分接开关 B 相桥接部位

<!-- page 30 -->

桥接过程接触不良，造成有载开关油严重劣化，最终造成有载开关重瓦斯动作跳闸，随后对原有载调压切换开关进行检修，确保恢复送电，使用户的用电不受影响，经过处理后，测试波形正常，如图 1-28 所示。

![有载分接开关测试报告](image.png)

图 1-28 分接位置 06-05 位置过渡波形

使用理论分析和试验分析相结合的方法，分析了一起 110kV 主变压器有载重瓦斯跳闸事故，其原因是有载分接开关的切换开关频繁，切换较大的负荷电流时，造成动静触头烧损，桥接过程中无法接触，产生电弧分解绝缘油，产生大量气体造成有载重瓦斯动作，鉴于以上情况，应从以下几个方面采取有效措施：

（1）对于长期运行的有载分接开关，频繁调压超过规定次数的，要及时对分接开关进行吊出检查大修，检查触头压力和磨损情况，发现磨损严重的触头要及时更换，并更换绝缘油。

（2）对于运行时间较长的分接开关，定期进行过渡电阻切换过程的试验。

（3）对于重负荷变压器，加强低压电容器的投切工作，减少调档次数。

<!-- page 31 -->

（4）应加强有载分接开关运行知识的学习，调档中发现电压变化不正常，应及时停止调压操作，并上报有关部门检查处理，以查明原因。

（5）做好油色谱跟踪分析工作，对较早期产品，应缩短检测周期，以便进行综合分析。

---

### 二、110kV 主变压器 10kV 侧套管污闪引起差动跳闸

#### 1. 故障情况

主变压器型号：SFSZ7-40000/110，三绕组变压器，2014 年 4 月某日，18：00，一整日小雨，某变电站监控机报 10kV 母线 B 相接地告警报文，电压 3U₀：108V；Uₐ：10.78kV；U_b：0.21kV；U_c：10.59kV。汇报调度，为不给用户造成停电，调度未下令进行断、合 10kV 各分路开关选择是否有线路接地；约 40min 后，18：40，1#主变压器比率差动、差动速断保护动作，三侧断路器跳闸，现场检查 1#主变压器本体 10kV 侧 B、C 相套管有闪络放电痕迹，未发现其他异常，主变压器套管闪络情况如图 1-29、图 1-30 所示。

[图像内容省略]

图 1-29 B 相套管

图 1-30 C 相套管

#### 2. 分析处理

（1）当时天气一直下小雨，潮湿、气温较低，因运行设备处于铝厂、电厂污染区，污染较重，加重了设备放电现象，电厂粉尘污染如图 1-31 所示。

<!-- page 32 -->

图 1-31 电厂粉尘污染

（2）1#主变压器 10kV 三相套管有长渗油现象，未得到及时处理，套管表面有较重油污，雨天时使套管电场分布极不均匀，近一段雨天巡视主变压器时有放电声，未引起重视。

（3）为了保持套管接头绝缘良好，近几年对所有主变压器 35kV 及以下套管接线板与铝排连接处均包扎塑胶护套，但长期有破损、脏污、老化，扎扣老化脱落下垂现象，未及时得到更换处理。

（4）当 1#主变压器 10kV 套管绝缘降低到临界点时，10kV B 相套管绝缘表面首先发生对主变压器外壳击穿放电，造成较长时间的单相接地（40min），随后 C 相套管绝缘表面又发生贯穿性击穿接地，造成 10kV B、C 两相套管接地短路，引起 1#主变压器差动保护动作跳闸切除故障。

（5）立即把 1#主变压器三侧解除备用，做安全措施，经抢修人员拆除 10kV 侧三相套管塑胶护套，清擦套管、紧固螺丝、涂刷硅油，测量直流电阻，高压试验合格后，将 1#主变压器投入运行，应加强设备巡视维护力度，及时采用红外测温。

---

### 三、主变压器 110kV 侧中性点隔离开关烧坏

#### 1. 故障情况

2013 年 10 月，某 220kV 变电站监控机报某线路“110kV 零序过流 II 段动作，距离 II 段动作，重合闸动作，重合闸后加速动作，开关事故跳闸”信号，打印事故报告显示：A 相接地，故障测距为 2.0km，汇报调度；现场检查，某

<!-- page 33 -->

110kV 线路断路器已跳闸，站内检查发现 1#主变压器 111 中性点接地附近地面草坪有燃烧现象，（221 中性点接地、111 中性点接地在合位）111 中地隔离开关、111 中性点接地放电间隙、111 中性点 TA 均有不同程度烧毁，地面掉落有 111 中性点接地与接地网的软连接线，其余设备无异常，立即使用灭火器对草坪处灭火。因 111 中性点接地放电间隙、111 中性点接地隔离开关、111 中性点 TA 烧坏，影响 1#主变压器中压侧中性点保护继续运行，将情况汇报调度，申请退出 1#主变压器中性点保护，草坪着火如图 1-32 所示，111 中性点接地烧坏如图 1-33 所示。

图 1-32 草坪着火

图 1-33 中性点接地烧坏

#### 2. 分析处理

（1）将 1#主变压器高、中压侧中性点保护解除，投入 2#主变压器高、中压侧中性点保护，将 1#主变压器停运转检修，更换 112 中性点隔离开关处理。因 111 中性点接地隔离开关有老化、陈旧现象，110kV 线路故障时，由于故障点距离站内较近，接地时故障点流过 1#主变压器 110kV 中性点零序电流较大，瞬间超过 111 中性点接地隔离开关载流能力，导致烧毁，故障电流又通过放电间隙放电，致使放电间隙与 111 中性点 TA 烧毁。

（2）因室外运行的主变压器中性点隔离开关长期受环境温度、雨水、污染等因素影响，接触面易氧化，触头接触电阻较大，压指弹簧在长期的合闸状态

<!-- page 34 -->

下处于疲劳状态，易造成压力下降接触不良，动触头导电杆烧蚀现象，没有引起各级人员足够重视。

（3）主变压器中性点隔离开关长期处于合闸或分闸状态，发生异常时不易发现，如遇有主变压器预试、检修等停电机会应及时检查处理；及时更新信誉良好的厂家设备，缩短设备运行更换周期；若发生 110kV、220kV 线路事故跳闸后，均应检查本站主变压器中性点接地是否良好。

（4）为防止此类事故再次发生，应改进、更换同规格的较大一级别大容量中性点接地隔离开关，进一步增加导通载流能力；加强对主变压器中性点隔离开关巡视检查维护力度，发现触指氧化严重、导电杆烧蚀、接地装置不良、设备严重老化等缺陷，及时汇报跟踪处理，将事故消灭在萌芽状态。

---

### 四、110kV 主变压器有载瓦斯接地跳闸

#### 1. 故障情况

2015 年 4 月某日，11：00，某 1#变压器有载调压重瓦斯动作跳闸，经查阅非电量动作报告，发现 1#变压器有载重瓦斯在第一次动作后，1h 内连续动作多达 5 次，与常见故障现象不一样。现场发现站内存在直流接地现象，经选择为 1#主变压器非电量保护直流接地，断开 1#变压器非电量保护电源后，站内接地现象消失，查找 1#主变压器非电量保护直流回路如图 1-34 所示。

[图像内容省略]

图 1-34  1#主变压器非电量保护直流回路

#### 2. 分析处理

现场跳闸后，从故障录波图、非电量保护装置跳闸报告、站内直流接地现象分析，检查重点为 1#主变压器非电量保护二次回路。

（1）首先在 1#主变压器保护屏处拆除至 1#主变压器端子箱的非电量保护电缆，并用 1000V 绝缘电阻表测量各电缆芯的绝缘水平，测量结果为保护正极、

<!-- page 35 -->

有载重瓦斯电缆芯绝缘水平为 0Ω；本体轻瓦斯、重瓦斯电缆芯线绝缘水平合格，从测试结果初步判断为有载重瓦斯跳闸回路存在直流接地现象；其次，在1#主变压器端子箱处，拆除至控制室保护屏、至1#变压器本体端子箱的控制电缆，并分别检测绝缘水平，检测结果为1#主变压器端子箱至保护屏控制电缆绝缘水平合格，端子排绝缘水平合格，至本体端子箱控制电缆中，正极与有载重瓦斯跳闸芯线绝缘水平为0Ω，本体轻瓦斯、重瓦斯电缆芯线绝缘水平合格，排除主变压器保护屏至主变压器端子箱间电缆直流接地可能。

（2）1#变压器本体端子箱拆除至主变压器端子箱、本体各继电器处电缆后测试绝缘水平，至主变压器端子箱控制电缆绝缘水平合格，至有载气体继电器间电缆芯线绝缘水平均为0Ω。测试结果排除主变压器端子箱与本体端子箱间电缆存在直流接地的可能，并定位故障点为本体端子箱至有载气体继电器电缆和有载气体继电器本体。在有载气体继电器接线盒内拆除至本体端子箱电缆，测试结果为有载气体继电器至本体端子箱绝缘水平合格，有载气体继电器内四个接线柱接地电阻均为0Ω。经上述检查过程，外部二次电缆绝缘水平平均合格，故障结果为有载气体继电器接线盒内接线柱直流多点接地，使得有载气体跳闸触点通过两个接地地点被短接，从而导致有载重瓦斯保护动作跳闸，有载气体继电器接线盒如图1-35所示。

[图像内容省略]

图1-35 有载气体继电器接线盒

<!-- page 36 -->

(3) 现场打开有载气体继电器接线盒后发现，由于外部连续多天阴雨天气，盒内存在部分积水，二次电缆及接线柱均较潮湿，同时被尘土覆盖，经绝缘电阻测试，四个接线柱均直接接地，导致有载气体继电器跳闸触点被短接，启动跳闸回路后主变压器两侧断路器跳闸。

(4) 全面清理有载气体继电器接线盒内积水、尘土，清扫接线柱、二次电缆接头部分，清理后接线柱绝缘电阻恢复至 200MΩ，盒内电缆绝缘水平为 100MΩ；强化接线盒密封措施，对电缆入口处圆孔，接线盒上部端盖统一密封，防止后期雨水、尘土进入；紧固继电器上方防雨罩，防止大风等恶劣天气造成防雨罩偏离原位置、脱落，造成设备隐患。

(5) 全面检查本体气体继电器接线盒运行工况，由于本体气体继电器位于储油柜正下方，阴雨天气并未造成盒内进水，其内部仅有部分积尘外，内部干燥状况良好，对其进行了除尘、密封措施后，送电恢复正常。

---

### 五、主变压器 35kV 侧套管接地差动保护动作

#### 1. 故障情况

2016 年某日，某 110kV 变电站 1#主变压器比率差动保护动作，1#主变压器 111、351 断路器跳闸，351 所带的 I 永瑶线 C 相有接地，检查一次设备，发现 1#主变压器 35kV 侧 A 相套管对主变压器本体处有放电痕迹，如图 1-36 所示，主变压器套管处放电痕迹如图 1-37 所示。

图 1-36 主变压器本体处放电痕迹

图 1-37 主变压器套管处放电痕迹

<!-- page 37 -->

#### 2. 分析处理

（1）当晚有强对流天气，1#主变压器 35kV 侧 A 相套管脏污有放电，导致套管对主变压器本体放电，而 351 所带线路 I 永瑶线 C 相有接地，造成 A、C 两点接地短路，引起主变压器比率差动保护动作跳闸。

（2）巡线发现，35kV I 永瑶线避雷线断裂造成线路反复搭接接地，并最终发展成永久性相间接地故障；经对主变压器套管清擦，涂刷防污涂料，试验合格后，1#主变压器恢复送电正常，I 永瑶线停电更换避雷线处理正常。
