

<!-- page 45 -->

```markdown
第三章

电压互感器

第一节 电压互感器异常处理

一、220kV母线TV法兰渗油

1. 异常情况

电压互感器型号：TYD-220，2011年夏季，在某220kV变电站巡视设备时，当时天气晴朗，能见度好，突然发现220kV西母A相电容式电压互感器CVT高、中压电容器法兰处渗油，其他两相正常，现场未发现发热、放电现象，检查二次电压正常，空开未跳闸，外观绝缘良好，后台监控机信号正常，用红外线成像仪测温未发现异常，220kV母线TV法兰处渗油如图3-1、图3-2所示。

[图像内容省略]

图3-1 TV整体结构
```

<!-- page 46 -->

```markdown
图 3-2 TV 法兰渗油

2. 分析处理

立即向调度及有关领导汇报后进行停电检查，经检修、高压试验检查，发现 CVT 上部分压电容器值有少许增大，高、中压电容器法兰密封处有老化渗油现象，绝缘油渗出，已不能继续运行，需更换处理，该设备已运行 15 年，避免了一次母线事故发生。

（1）在巡视 CVT 时，必须佩戴安全帽，检查缺陷有无继续发展；近距离接近设备检查，需穿绝缘靴，戴绝缘手套，与设备保持一定的安全距离，防止触电事故发生。

（2）若 CVT 二次回路空气开关跳闸，在未明确一次设备正常以前，不得盲目恢复二次空气开关的运行。

（3）若 CVT 本体有明显异常，如冒油、渗漏油，或与此 CVT 有关的二次回路设备出现烧毁现象，应即汇报调度，及时停电处理。

（4）当在线监测装置提示 CVT 可能有异常情况时，是否需要通过人工测量的方法进行确认，值得商讨；笔者认为，不提倡由人工近距离手持仪表测量，即使必须要人工核实，也应考虑在远离 CVT 的相关回路上进行，如电压小母线；另人工测量 CVT 二次电压时，需采取一定的安全措施，如穿绝缘靴，戴绝缘手套，防止二次短路，以防止因高电压串入二次回路造成人身伤亡事故。
```

<!-- page 47 -->

（5）防止 TV 二次断线，造成保护误动，此点必须考虑。

（6）对于运行时间较长的陈旧设备，应加强监视，遇有停电机会及时做好检修、预试工作，发现问题及时汇报处理；禁止设备超期服役，有条件的可更换为电子式电压互感器，以保证电网安全运行。

二、110kV 线路抽压 TV 接线盒渗油

1. 异常情况

巡视发现某 110kV 线路抽压 TV 出线盒渗油，测温未发现异常，此情况易造成电磁线圈发热、受潮损坏，二次电缆易受腐蚀、老化短路，对设备运行带来安全隐患，接线盒渗油如图 3-3 所示。

[图像内容省略]

图 3-3 接线盒渗油

2. 分析处理

（1）汇报调度，将线路停运转检修。

（2）更换接线盒末屏处密封垫，紧固更换接线法兰盘螺丝，更换二次电缆，经测量直流电阻，做高压试验合格后，恢复送电正常。

三、220kV 电压互感器二次失压

1. 异常情况

电压切换箱型号：CZX-12R1，某 220kV 变电站 220kV 系统为双母线接线联络运行方式，因 220kV I 母 TV、PB 隔离开关进行更换工作，需要将 220kV I 母停运。当 220kV I 母所有间隔全部并倒至 220kV II 母运行后，当断开母联断

<!-- page 48 -->

```markdown
路器时，后台机报 220kV 保护装置交流失压，A 线路计量失压，检查各个保护装置报电压 TV 断线信号并且电压指示为零，检查 A 线路发现计量装置失压，一次接线如图 3-4 所示。

2. 分析处理

现场检查 220kV I、II 母 TV 端子箱，发现 220kV II 母端子箱内保护二次空气开关已跳闸，计量空气开关未跳闸。

现场运维人员立即断开 220kV I 母 TV 端子箱保护和计量二次空气开关，合上 220kV II 母 TV 端子箱二次空气开关，之后各个保护自动装置电压恢复正常，而 A 线路间隔计量装置电压并未恢复正常；保护人员检查发现 A 线路电压操作箱 II 母用切换继电器烧坏，无法正确切换计量电压，导致 A 线路计量失压没有恢复正常，后经调换备用电压切换继电器端子接点，A 线路计量恢复正常。

通过后台机检查发现 220V I 母电压遥测量，显示为正常 220kV 电压值（测量和保护使用一组电压互感器线圈），因 220kV I 母已经停运，有电压显然不正常；现场通过使用万用表在 220kV I 母端子箱测量二次空气开关下端，也再次确认了有电压，并且三相电压显示与后台机遥测量一致。

经保护检查发现，220kV II 母运行的 A 线路 I 隔离开关闭触点没有随 I 母刀闸位置变位而闭合，从而导致自保持继电器 1YQJ4/1YQJ5/1YQJ6/1YQJ7 没有复归，造成 2YQJ4/2YQJ5/2YQJ6/2YQJ7 辅助触点同时闭合（图 3-5 为线路保护交流电压切换回路），电压由 II 母 TV 端子箱送至了 I 母 TV 端子箱空气开关下端，造成 TV 二次并列，电压切换箱回路如图 3-5 所示。

保护人员在 A 线路保护屏端子排闭接点 735B 直接给正电源后（跨接 I 母隔离开关闭触点），自保持继电器 1YQJ4/1YQJ5/1YQJ6/1YQJ7 继电器复归，相应接点也正确动作，之后测量电压恢复正常，在测量 220kV I 母 TV 端子箱测量二次空气开关下端后已无电压。

当 220kV 母联开关断开后，220kV I 母一次失电，由于电压互感器二次通过 A 线路操作箱电压二次并联，通过 220kV II 母 TV 二次回路向 I 母 TV 反送电。由于反充电流远远大于正常情况下的电压互感器二次电流，最终导致 II 母 TV 保护二次空气开关跳闸，造成 220kV 所有保护装置自动装置二次失压；计量电压同样通过二次回路向一次反充电，造成 A 线路操作箱计量用电压切换继

图 3-4 一次系统接线

```

<!-- page 49 -->

电器接点烧坏。

图 3-5 电压切换箱回路

线路保护电压切换继电器回路中，普遍采用了母线侧隔离开关的一对开接点和闭接点使自保持继电器动作，从而使对应的交流电压切换回路正确切换，这种电压切换回路设计方式虽然简单，但是也存在有不足之处。如在开接点和闭接点回路中，仅在开接点回路串联 1XD 和 2XD 指示灯，监视开接点回路是否正确，即通常监视运行母线的 I、II 母或 L1、L2 运行指示灯，但是在闭接点回路中没有设计直观的监视装置，无法直观判断闭接点回路是否正确动作。当线路双母线侧隔离开关同时合入时，监控机会报“切换继电器同时动作”信号，保护屏 L1、L2 指示灯都亮，也仅仅通过继电器 1YQJ1 和 2YQJ1（非自保持继电器）的辅助触点串联报出，也无法监视闭接点完好性，信号回路如图 3-6 所示。

<!-- page 50 -->

```markdown
图 3-6 信号回路

为避免以后操作时电压互感器二次反充电，造成电压操作箱触点损坏，特提出以下防范措施：

（1）变更正常停母线顺序。当需停电母线所有负荷全部并倒至另一条母线后，断开母联之前，先将需停运的母线 TV 二次空气开关断开，然后再将母联断路器断开，但有些违反典型操作票顺序，有待商讨。

（2）母线恢复备用前测量二次电压。母线由停运转备用，在合上将要恢复母线电压互感器二次空气开关之前，要测量空气开关下端各相确实不带电后再合二次空气开关，但增加了工作量，有些麻烦。

（3）在常闭触点回路中增加监视信号灯。通过装置回路的基本改造，增加能够直观监视的信号灯，以判断常闭接点回路是否完好，但需与厂家技术沟通改进。

（4）加强设备维护工作。定期要求保护人员检查隔离开关操作箱内的辅助触点和线路保护屏电压操作箱继电器触点等是否良好。

（5）保护屏操作箱增加双位监视信号灯。在实际隔离开关操作中，因母线侧隔离开关有多套辅助触点，切换不同电压回路，操作是否到位，依靠单一的发光二极管亮与灭，不能完全反应隔离开关辅助接点操作到位，操作箱是否正常，应在操作箱继电器闭接点中也加装一只发光二极管指示。即当线路在 I 母运行时，I 母常开接点闭合 VL 红灯亮，I 母常闭接点断开 VL 绿灯灭，II 母常开接点断开 VL 红灯灭，II 母常闭接点闭合 VL 绿灯亮，II 母指示在断开位置。当在 II 母运行时，II 母常开接点闭合 VL 红灯亮，II 母常闭接点断开 VL 绿灯灭，I 母常开接点断开 VL 红灯灭，I 母常闭接点闭合 VL 绿灯亮，I 母指示在断开状态。通过以上简单逻辑判断，能可靠监视电压切换回路的正确性。

（6）电压互感器二次反充电会造成严重后果，使 TV 损坏、二次熔断器熔断，运行中的保护装置失去电压造成保护装置误动或拒动；计量错误，严重时
```

<!-- page 51 -->

会造成人员伤亡和设备损坏事故。为了避免 TV 二次电压反充电，通过一起由 A 线路保护操作箱 YQJ 触点损坏造成的电压互感器反充电事件，从运行操作、设备维护、设备改进、监视信号等角度进行了分析，以有效避免电压互感器二次反充电，确保设备安全运行。

四、35kV 母线 TV 高压熔断器熔断

1. 异常情况

2014 年 5 月某日，监控机报：35kV I 母 TV 电压告警，AB、AC 相电压几乎为零，BC 相电压正常，35kV 高压保险型号：RN2 35/0.5，TV 型号：JDX1-35W，判断为 A 相高压熔断器熔断，运行中的高压熔断器如图 3-7 所示，熔断后的高压熔断器如图 3-8 所示。

图 3-7 高压熔断器

图 3-8 熔断后的熔断器

2. 分析处理

（1）现场检查 35kV I 母 TV 端子箱小空气开关正常，测量电压与监控机信号一致，TV 外观无异常，用高压验电器测量 A 相高压熔断器靠 TV 侧无电，判断为一次高压熔断器熔断。

（2）经调度同意，合上 350 母联断路器，合上 35kV TV 二次联络断路器，检查二次电压正常，拉开 35kV I 母 TV 刀闸，将 35kV I 母 TV、PB 停运转检修后，取下 A 相瓷套管内高压熔断器，测量已熔断，更换后送电恢复正常。

<!-- page 52 -->

(3) 35kV I 母所带线路负荷有高压电机用户，变频调速装置频繁启动高压电机，对于电磁式电压互感器，易造成电磁谐振，使高压熔断器熔断，建议变电站 在 35kV 母线上安装消谐器，用户加装滤波装置。

五、110kV 线路抽压 TV 线鼻脱落故障

1. 异常情况

2016 年 1 月，寒冷大风天气，某 110kV 线路断路器跳闸，保护动作，重合闸动作成功，保护屏保护动作、重合闸、跳闸灯亮，事故报告显示：接地距离 I 段动作，重合闸动作，A 相接地，测距 0.0608km，检查站内设备，发现线路侧 A 相抽压 TV 一次引线线鼻脱落，线鼻处有放电痕迹，线路负荷正常，线路抽压 TV 二次侧电压为 0V，汇报调度及有关领导后，立即倒换负荷，将线路停电检修，引线线鼻脱落情况如图 3-9 所示，拆除后的铝线鼻如图 3-10 所示，压接安装后的线鼻如图 3-11 所示。

[图像内容省略]

图 3-9 脱落后的线鼻

<!-- page 53 -->

```markdown
图 3-10 拆除后的铝线鼻

图 3-11 压接安装后的线鼻

2. 分析处理
（1）为老式铝排加工的线鼻，运行时间长、氧化腐蚀严重，在上部不易观察发现。
（2）在寒冷、大风天气时，容易折断，应更换为专用压接线鼻。
```

<!-- page 54 -->

(3) 遇有恶劣天气，应加强巡视，发现异常及时汇报处理，做好事故预想。

六、220kV 线路电压异常不能同期合闸

1. 异常情况

2016 年 8 月 30 日，某 220kV 线路恢复送电，当对侧断路器合闸线路带电后，本侧检同期断路器合不上，汇报地调后，令对侧断路器断开后，本侧合闸成功，然后对侧检同期合闸正常，线路恢复正常送电；但发现本侧 A 相线路抽压 TV 电压较高，U₁ 为 153.14kV，不正常，母线电压 131.48kV，正常，以上均为相电压，电压采集显示如图 3-12 所示。

[图像内容省略]

图 3-12 电压采集显示

2. 分析处理

(1) 线路与母线两端同期电压压差较大，导致同期合闸失败，同期合闸三要素：电压、频率、相位相同，电压差不能超过 10%，电压按+10%计算：131.48 + 131.48 × 10% = 145.96kV，线路 TV 电压 153.14kV，所以，153.14kV > 145.96kV，电压差 153.14 - 131.48 = 21.66kV，高于母线电压 10%。

(2) 经对线路抽压 TV 红外测温，未发现发热、异常响声，测量二次电压 66V，高于 57.7V，判断为线路抽压 TV 电压回路有异常，若此时线路发生单相接地时，重合闸将动作不成功，影响系统安全运行。

<!-- page 55 -->

（3）经继电室零相小母线（N600）连通的电压互感器二次回路，只应在继电室实现 N600 一点直接接地，其他地方不能再有第二点直接接地，防止多点接地，造成保护误动。

（4）申请停电后，经高压试验线路 TV 合格，经保护人员检查为 N600 端子，在继电室 220kV TV 并列屏处接地端子松动，存在悬浮电位，容性电压分布较大，造成二次电压升高，紧固接地点后线路电压恢复正常，送电同期合闸正常。

七、110kV 母线 TV 二次电压降低

1. 异常情况

2016 年 5 月，某变电站 110kV 南母 TV 三相电压异常，报 TV 断线信号，严重影响计量回路和保护的安全运行，经保护人员检查，TV 子箱上端电压正常，下端 C 相电压为零，为 TV 二次快速开关老化严重、触点接触不良引起，开关为 1971 年生产，TV 快速开关如图 3-13 所示。

[图像内容省略]

图 3-13 老化的快速开关

2. 分析处理

（1）快速开关为 20 世纪 70 年代产品，老化严重，未及时更新，严重影响计量回路和保护的安全运行。

<!-- page 56 -->

（2）立即汇报调度退出相应的电压保护，将110联络断路器加入运行，合上110kV TV二次联络开关，检查二次电压恢复正常，断开110kV南母TV快速开关，将110kV南母TV停运解除备用，更换新的二次空气开关，恢复送电正常，更换后的二次空气开关如图3-14所示。

![图3-14 更换后空气开关](image://placeholder)

第二节 电压互感器故障处理

一、35kV母线TV故障

1. 故障情况

35kV TV型号：JDX6-35W3，某110kV变电站为有人值班，主变压器型号为：SFSZ9/110/35/6-40000三绕组变压器，352带35kV南北母经350联络运行。2012年12月，某日下午监控机报“35kV北母接地、35kV南母接地”，35kV南北母电压3U₀越上限60V，听到高压室35kV北母TV有异常响声，判断为35kV系统有接地。后听到有爆炸声，检查发现35kV北母A、B、C三相相电压均为零，35kV北母TV A相顶部膨胀器冲开，A相高压熔断器爆炸，35kV分路及主变压器35kV中压侧保护装置报TV断线，TV膨胀器冲出如图3-15所示，高压熔断器爆炸如图3-16所示。

<!-- page 57 -->

```markdown
图 3-15 TV 膨胀器冲出

图 3-16 高压熔断器爆炸

2. 分析处理
（1）断开 35kV 线路开关，断开 352 开关，取下 35kV 北母 TV 二次保险，
拉开 35 表北刀闸，合上 352，将 35kV 南北母 TV 二次并列，检查南北母电压
```

<!-- page 58 -->

正常后，送上 35kV 线路正常。

（2）35kV 南母为空母线经 350 联络运行，35kV 南母 TV 未故障，TV 均为电磁式电压互感器，35kV 北母带有煤矿负荷，有高压电机频繁启动，这种情况极易发生铁磁谐振损坏 TV。

（3）炸裂的高压熔断器为：RN2 35/0.5 高压熔断器，JDX6-35W3 电压互感器，建议 35kV 母线立即加装 TV 消谐装置，防止高压熔断器熔断，TV 再次损坏。

二、110kV 电压互感器电磁绕组烧坏

1. 故障情况

2015 年 6 月，巡视发现 110kV I 母 B 相 TV 有异味，二次电压异常，立即申请停电处理，检查为 TV 下部电磁部分受潮，绕组已烧坏，需更换处理，绕组内部和绝缘损坏情况如图 3-17～图 3-20 所示。

[图像内容省略]

图 3-17 电磁单元内部

[图像内容省略]

图 3-18 油箱内壁有锈迹

[图像内容省略]

图 3-19 电磁绕组已烧坏

[图像内容省略]

图 3-20 绝缘材料已碳化

<!-- page 59 -->

2. 分析处理
（1）对 TV 进行解体检查，发现 B 相 TV 电磁单元油箱顶部法兰密封不严，绝缘材料受潮，绝缘性能下降泄漏电流增大而发热，并持续发展加速绝缘老化，造成绕组匝间、层间击穿短路而损坏。
（2）应加强红外线成像测温工作，遇有 TV 例行试验，应打开末屏线盒，检查密封、接线是否正常，将事故隐患消灭在萌芽状态。