# 输变电设备典型故障 第一章

<!-- page 10 -->

输变电设备典型故障案例分析

[图占位]

架空输电线路典型故障分析案例

<!-- page 14 -->

[图/表占位]

图2　雷电监测系统查询情况

### 2.2　现场勘测分析

技术人员对该线56号塔进行了现场勘察。故障杆塔现场环境情况如图3所示。

[图/表占位]

图3　故障杆塔现场环境情况

<!-- page 13 -->

因素、设备安装不规范、实际运行情况超过设计容量等各种因素。

## 第二节 雷击故障典型案例

### 案例一 雷电绕击造成架空输电线路故障

#### 1 故障简介

2014年3月28日1时36分，某220kV线路保护动作跳闸，重合闸成功，故障相别B相。现场检查发现，故障点位于56号杆塔，B相玻璃绝缘子有放电痕迹，导线有麻点。故障现场如图1所示。

(a) 绝缘子顶端有放电烧蚀痕迹　　(b) 导线有白色麻点

**图1　故障现场**

[图占位]

故障线路于2006年12月1日投运，架空线路杆塔92基，线路全长37.173km，全线导线型号为LGJ-630/45，地线型号为JLB30-120。故障杆塔为56号塔，型号为SZ73，为鼓型塔，负保护角，呼高36m。导线、地线型号分别为LGJ-630/45、JLB30-120，绝缘子型号为2×FC160P/155，接地形式为放射型，山地地形。

#### 2 故障原因分析

### 2.1 雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，故障线路附近范围有3次雷电活动，回击性质分别为主放电和后续第1、2次回击，最大雷电流幅值为-15kA。雷电监测系统查询情况如图2所示。

<!-- page 12 -->

冰时可能在绝缘子上出现水膜，引起绝缘失效，在覆冰脱落时可能因不同期脱冰而引起线路跳跃，都可能引起线路闪络故障。

---

#### 3. 风害故障

风害故障主要是指自然界发生大风现象，引起线路导线或地线摆动，空气距离不够导致放电闪络，或者强风导致杆塔本体倾斜甚至倾覆的故障。其可分为机械类故障和电气类故障两类。一类是机械类故障。因强风吹向线路设备本体，当风速超出设计值，强风可引起线路断线、塔材弯曲、杆塔倾覆等故障；另一类是电气类故障，主要是风偏类故障，线路导地线因大风而摆动，引起导地线与本体间、导地线间、线路相间等处空气绝缘距离变小，发生绝缘击穿放电故障。

---

#### 4. 外力破坏故障

外力破坏故障主要是分为两类，一类是异物搭接，异物搭接至线路本体，造成绝缘距离减小或者直接形成短路，常见的异物有金属丝、塑料布、彩钢板、树枝、渔线、风筝线等，引起线路绝缘闪络；另一类是指机械碰线类故障，以人为因素为主，主要包括线下吊车违章作业、线下翻斗车作业、车辆碰线、线下堆土等情况。

---

#### 5. 鸟害故障

鸟害故障主要是指因鸟类活动引起的线路跳闸故障，主要有鸟粪类故障和鸟巢类故障两种。鸟粪类故障是指鸟粪滴落至绝缘子表面造成闪络，或滴落至绝缘子旁边，造成绝缘子附近空气距离减小等，引起故障。鸟巢类故障是指鸟巢树枝搭接到杆塔绝缘薄弱处，空气绝缘距离缩短，或者遇到下雨等天气造成短路搭接等，引起闪络故障。

---

#### 6. 污闪故障

污闪故障主要是指因绝缘子表面污秽，在潮湿条件下，其可溶物逐渐溶于水，在绝缘表面形成一层导电膜，大大降低绝缘水平，导致线路跳闸故障。

---

#### 7. 其他类故障

其他能够引起输电线路故障的因素还包括人为因素、施工质量因素、运维

<!-- page 18 -->

（4）从电压等级上看，一般来说，对于110kV线路，反击故障比绕击故障发生概率大。该故障线路电压等级为110kV，而且该线路与一条220kV线路同塔并架，杆塔保护角按照220kV等级线路防雷水平设计，因此相对于该110kV线路来说，该杆塔防绕击措施较强，较难发生绕击，倘若该次故障为绕击，则更可能发生在220kV线路侧，这与故障实际情况不符。

从地形地貌、放电痕迹、雷电流大小及电压等级等方面综合判断，该雷击故障类型应为反击。

### 2.4 反击耐雷水平计算

根据经典理论，反击故障的杆塔耐雷水平计算公式为

$$
I=\frac{U_{50\%}}{(1-k)\left(\beta R_{\mathrm{ch}}+\beta\frac{L_{\mathrm{gt}}h_{\mathrm{h}}}{2.6}+\frac{h_{\mathrm{b}}}{2.6}\right)}
$$

式中　$k$——架空地线与导线的耦合系数，一般取0.2～0.3；

$h_{\mathrm{b}}$——导线的悬挂高度，取呼称高；

$\beta$——杆塔分流系数；

$R_{\mathrm{ch}}$——冲击接地电阻；

$L_{\mathrm{gt}}$——杆塔单位电感；

$h_{\mathrm{h}}$——杆塔高度；

$U_{50\%}$——绝缘子50％冲击放电电压。

将实际参数代入上式进行计算，经计算可知：故障杆塔反击耐雷水平理论计算值约为30.96kA，而雷电定位系统查询的雷电流幅值为145.9kA，远大于反击耐雷水平值，因此引起反击跳闸。

#### 3 结论与建议

### 3.1 结论

故障当日为雷雨天气，故障杆塔附近有幅值为145.9kA的落雷，雷电击于杆塔，瞬时雷电流引起绝缘子表面闪络放电，该故障为一起典型的反击导致雷击跳闸故障。

### 3.2 建议

（1）开展输电线路雷击风险评估工作，并根据评估结果进行差异化防雷改造；

（2）针对雷击故障多发线路区段，安装避雷器、并联间隙等防雷装置，提

<!-- page 17 -->

防雷配置采取双避雷线，故障相为110kV侧线路三相，110kV绝缘子上加装放电间隙，横担头安装侧针。因该线54号杆塔A、B、C三相安装并联间隙及横担头侧针防雷措施，雷击时绝缘子未损伤，线路重合闸成功，并联间隙起到防雷保护作用。现场植被主要为灌木丛，无高大树木，鸟类活动现象较少，故障铁塔位于丘陵山坡，此类地形比较容易引雷，故障当日为雷雨天气，故障时刻，在故障杆塔附近恰好有高幅值落雷，综合以上情况判断，该故障为雷击故障。

[图/表占位]

图3　故障杆塔现场环境情况

### 2.3　雷击故障类型分析

（1）实际运行经验表明，雷击与局部地形、地貌、地质结构、周围建筑、树木等关系密切。绕击雷多发生在山坡，反击雷多发生在平原、丘陵地带，山区地形比平原、丘陵地形的绕击概率高3倍以上。该故障杆塔位于丘陵山坡，雷击的反击风险比绕击风险大。

（2）从放电痕迹看，相对于绕击，反击雷电流幅值更大，热效应更明显，因而造成的烧蚀程度更高。从本次故障的现场勘测中发现，绝缘子以及悬垂线夹等部位烧蚀较严重，呈现多处黑色粉末状放电痕迹，与反击故障放电特征吻合度较高，因此反击的可能性很大。

（3）从雷电流幅值来看，反击故障雷电流幅值数值较大，一般都在几十到上百千安，而绕击雷电流一般在十几千安左右。从该故障时刻的雷电定位系统捕获的雷电流数值来看，故障时刻该杆塔附近恰好落雷，雷电流为145.9kA，如此大的雷电流足以造成反击闪络，因此反击的可能性非常大。

<!-- page 11 -->

## 第一节　架空输电线路故障概述

架空输电线路长期暴露在户外，运行环境相对恶劣，受外界自然因素及人为因素影响较大。长期运行经验表明，引起输电线路故障的主要因素有雷击、冰害、外力破坏、鸟害、污闪、施工质量、运维不当等各类原因。本节就35kV及以上电压等级架空输电线路常见故障归纳如下。

#### 1．雷击故障

雷击故障主要是指因自然界发生雷电现象，雷电击中输电线路附近大地，导致线路感应电压抬升，或者雷电直接击中线路设备本体而引起瞬时电压抬升，导致绝缘击穿的故障。其主要分为感应雷故障和直击雷故障，直击雷故障按照雷电是否绕过避雷针而击于本体又分为反击故障与绕击故障。

感应雷故障是指雷电击中输电线路附近大地，在线路感应出电荷，引起线路感应电压抬升，从而导致线路跳闸故障，此类雷击故障主要发生于35kV线路上，而在110kV及以上电压等级线路上，因线路绝缘配置较高，因此感应雷而发生故障跳闸的概率很小。

直击雷故障是指雷电直接击中线路设备本体而引起瞬时电压抬升，导致绝缘击穿的故障。其主要分为反击故障和绕击故障。

反击故障是指雷电击于杆塔本体或避雷线，造成杆塔本体侧瞬时电压抬升，本体与导线间存在较大的电位差，导致绝缘击穿闪络的故障。运行经验表明，35、110kV线路上反击雷发生概率较大。

绕击故障是指避雷线屏蔽失效，雷电绕过避雷线而直接击于导线，造成导线侧瞬时电位抬升，本体与导线间存在较大的电位差，导致绝缘击穿闪络的故障。运行经验表明，110kV及以上线路上绕击雷发生概率较大。

#### 2．冰害故障

冰害故障主要是指自然界发生雨雪冰冻天气，输电线路上因覆雪、覆冰而引起的线路故障。其可分为机械类故障和电气类故障两类。一类是机械类故障。冰雪大量覆盖于线路本体上，大大增加导线、地线、杆塔质量，当超过设计载荷值后，将可能出现覆冰断线、绝缘子断裂、横担弯曲变形等故障，严重的可引起线路杆塔倾覆。另一类是电气类故障。冰雪覆盖于线路本体上，在融

<!-- page 19 -->

高线路防雷水平；

（3）开展线路杆塔接地电阻测试工作，对地阻值偏高的杆塔进行降阻，确保杆塔接地电阻合格；

（4）雷雨季期间加强线路巡视，做好输电线路防雷运维工作。

**案例三　雷击造成架空地线断线故障**

#### 1　故障简介

2011年6月23日16时16分，某110kV一、二线保护动作，AB相故障，重合闸成功。现场检查发现，故障杆塔为一线4号塔，以及二线7、8号塔。一线4号塔A、B相导线有麻点无断股，地线挂点处有麻点，A相复合绝缘子和横担上有放电痕迹；二线7号至8号塔架空地线断落，7号塔架空地线剩余约10m；8号塔小号侧架空地线剩余约5m，故障现场如图1所示。

[图/表占位]

（a）7号塔现场　　（b）8号塔现场

（c）距8号塔5m处塔上架空地线断口　　（d）距8号塔较近的落于地面的架空地线断口

图1　故障现场

<!-- page 20 -->

故障线路一、二线于 1995 年 1 月 1 日投运，为同塔双回架设，共 31 基，并带两路 T 接支路，线路全长 7.866km。导线型号为 LGJ-240/30，架空地线型号为 LGJ-60/35，铝股 12 股，钢芯 7 股，线径均为 Φ2.38mm。

故障区段当日天气情况为雷暴雨，气温为 19～29℃，相对湿度为 90％。

#### 2 故障原因分析

### 2.1 雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，110kV 故障一线支线附近范围有 1 次雷电活动，雷电流幅值为－53.4kA，位于 4 号塔附近。如图 2 所示。

**图 2 110kV 故障一线雷电监测系统查询情况**

[图占位]

故障发生时刻，110kV 故障二线附近范围有 7 次雷电活动，最大雷电流幅值为－74.6kA，位于 25、26 号塔附近，如图 3 所示。

### 2.2 现场勘测分析

经现场勘测分析，避雷线为钢芯铝绞线型号为 LGJ-60/35。经分析，断点为故障二线 8 号塔小号侧 5m 处的架空地线，该处断股严重发生断线，外层铝绞线有电流烧蚀痕迹，烧蚀颜色发黑，且烧蚀导线的断口，呈现熔珠、融球状特征，这种特征是高温熔融的主要特征。故障当日为雷雨天气，且在故障时刻故障杆塔附近恰好有落雷。综合判断，雷击故障可能性较大。

<!-- page 21 -->

### 2.3　故障原因分析

#### 1．110kV 故障一线故障原因分析

（1）经现场检查，4号塔大号侧距横担处1m的地线，一、二线有较长距离的麻点，复合绝缘子有闪络，横担头有放电痕迹。若故障是雷击故障，则闪络点主要集中在绝缘子上，而不会同时在地线、导线及横担头都出现闪络，更像是风刮异物搭挂造成相对地及相间短路的现象。闪络也不是由风偏引起的，因为风偏一般发生在位于导线弧垂最低点或弓子线与塔身的风偏放电。

[图/表占位]

图3　110kV××二线雷电监测系统查询情况

（2）从故障电流判断，B相故障电流先产生，A相故障电流后产生，两者时间差至少为240ms。若该故障是雷击闪络，则两相故障电流几乎同时产生，时间不会相差如此之多。

综上所述，一线4号塔故障点既不是雷击闪络，也不是风偏所致，而应该与异物有关。当日为雷雨天气，天气湿润，应该为异物短路导致放电闪络。

#### 2．110kV 故障二线故障原因分析

（1）经分析，断点为二线8号塔小号侧5m处的架空地线，该处断股严重发生断线，外层铝绞线有电流烧蚀痕迹，烧蚀颜色发黑，且烧蚀导线的断口呈现熔斑、融球状特征，这种特征是高温熔融的主要特征。而该处下方的B、C相导线未发现闪络点，说明故障当时未产生相线对架空地线的工频续流。

<!-- page 16 -->

(a) 绝缘子底部有放电烧蚀痕迹　　　　(b) 并联间隙球头烧蚀痕迹

图1　故障现场

#### 2　故障原因分析

### 2.1　雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，故障线路附近范围有6次雷电活动，最大雷电流幅值为145.9kA，位于52、53号塔附近，如图2所示。

[图/表占位]

图2　雷电监测系统查询情况

### 2.2　现场勘测分析

技术人员对该线54号塔进行了现场勘察。现场环境情况如图3所示。故障区段线路为直线塔，为110kV该线和220kV另一回线同塔双回架构。

<!-- page 24 -->

### 2.3　原因分析

通过对现场导线覆冰进行测量，覆冰厚度达到13mm，而设计允许值为10mm，覆冰厚度大于设计值，导致导地线弧垂增大，随着现场气温的逐渐增高，加之导线在运行期间由于自身发热等原因率先脱冰，导线弧垂上升，导线发生脱冰跳跃，而架空地线没有同步脱冰，因此造成架空地线与其下方的C相导线安全距离不足（现场测量导地线间距为1.04m），导致导线与地线之间放电闪络，造成线路跳闸。

#### 3　结论与建议

### 3.1　结论

本次故障为覆冰故障，导地线覆冰厚度大于设计值，导致导地线弧垂增加，导线脱冰跳跃后引起架空地线与下方C相导线安全距离不足，导线与地线之间发生放电闪络，造成线路跳闸。

### 3.2　建议

本次故障暴露出运维单位对导地线脱冰期间的事故预想不足，没有采取相应的防范措施。建议完善气象监测、覆冰观测及预警工作，落实融冰除冰技术措施，提高线路的设计标准，提高防覆冰运维水平。

### 案例二　绝缘子冰闪故障

#### 1　故障简介

2010年2月7日大雪天气造成多条线路发生跳闸故障。11时35分，110kV A线零序I段保护动作跳闸，重合闸成功，故障相别为C相。11时46分，110kV A线零序I段保护动作跳闸，重合闸成功，故障相别为A相。14时29分，110kV B线距离II段、零序II段保护动作跳闸，重合闸成功，故障相别为A相。

#### 2　故障原因分析

### 2.1　现场检查情况

故障发生后立即安排线路巡视人员开展巡视工作，现场检查发现A线8号杆塔C相绝缘子、12号杆塔A线绝缘子有放电痕迹，B线69号杆塔A相绝缘子有放电痕迹，A线12号杆塔B线绝缘子、B线69号杆塔B线绝缘子有冰挂。故

<!-- page 15 -->

通过现场勘查，故障区段线路为东西走向，采取双地线负保护角防雷配置。故障杆塔为鼓型塔，位于山坡，故障相为山坡外侧下相导线。故障杆塔位于山坡之上，周围空旷，无高大树木，无鸟类活动迹象，加上故障当日天气情况，综合分析可以排除外力、鸟害、风偏、冰闪等因素。

从该杆塔位置来看，故障侧位于山坡外侧，从雷击角度来说，该侧雷击面暴露范围大，易引雷。虽然该杆塔采取负保护角配置，且鼓型塔中相导线较下相导线更易绕击，但考虑到放电烧蚀痕迹、现场山坡地形及较小的雷电流易引起屏蔽失效等因素，因此判定故障类型为绕击。

#### 3　结论与建议

### 3.1　结论

故障当日为雷雨天气，空气湿润，空气绝缘强度减弱，雷电绕过避雷线击于导线，瞬时雷电流引起绝缘子表面闪络击穿，该故障为一起典型的绕击导致雷击跳闸故障。

### 3.2　建议

一是开展输电线路雷击风险评估工作，并根据评估结果进行差异化防雷改造；二是新建线路设计时可采用减小保护角等方式，提高线路绕击耐雷水平，在运线路可视情况安装防绕击避雷器等，降低绕击风险；三是雷雨季期间加强线路巡视，做好输电线路防雷运维工作。

### 案例二　雷电反击造成架空输电线路故障

#### 1　故障简介

2014年4月23日18时41分，某110kV线路保护动作跳闸，故障相别ABC相，重合闸成功。现场检查发现，故障点位于54号杆塔，三相导线悬垂线夹有放电痕迹，并联间隙有放电痕迹，导线无断股，线路可以继续运行。故障现场如图1所示。

故障线路于1984年11月1日投运，全路为平原、山地混合地区，架空线路杆塔85基，线路全长29.8279km，故障杆塔为54号塔，塔型号为SZ，呼高24m。导线、地线型号分别为LGJ-240、GJ-50。绝缘配置：1×7π－4.5直线瓷质绝缘子，山地地形。

故障区段当日天气情况为雷阵雨，21℃，风力3级。

<!-- page 23 -->

线路于2014年6月投入运行，线路全长74.689km，共有铁塔188基，导线采用6×LGJ-240/30型钢芯铝绞线，架空地线为GJ-70型镀锌钢绞线和光缆，设计覆冰厚度为10mm。线路故障时天气晴朗。

#### 2 故障原因分析

### 2.1 现场检查情况

故障发生后立即安排线路巡视人员开展巡视工作，该500kV线路94、95号杆塔间导地线表面有覆冰，现场取样厚度达到13mm，94号杆塔金具、接地引线处有放电痕迹（故障现场如图1所示）。

(a) 94号塔覆冰情况
[图占位]

(b) C相导线金具放电痕迹
[图占位]

(c) 94号塔接地螺栓处放电痕迹
[图占位]

(d) 现场脱落覆冰
[图占位]

图1 故障现场

### 2.2 天气及地形情况

根据当地气象局提供的气象数据，2015年11月21、22日该地区持续降雪，23日天气转晴，雪水融化后空气湿度较大，气温较低。故障杆塔位于山区，南北冷暖气流在此交汇，在该线94、95号塔一带形成小气候区，极易形成雾淞现象。

<!-- page 22 -->

电弧。

（2）从故障电流判断，B相故障电流在110kV故障一线断开时，幅值有一个跃变，应该是电源所提供并联支路的故障电流转移的原因。经2068ms后重合，1线（C相）、2线（B相）相间短路，116断路器速断，应该是烧断的地线搭在1、2线（C、B相）上所致。因此，可以排除异物的原因。

（3）根据故障录波特征看，首先发生B相故障电流，且在保护延时断开期间持续较为稳定。该故障电流并非断落的架空地线所致，应该是雷击架空地线后反击使绝缘子闪络造成的。

#### 3 结论与建议

### 3.1 结论

故障当日为雷雨天气，110kV故障一线4号塔存在异物搭挂，因下雨导致异物短路，放电闪络；故障二线因雷电击于杆塔，雷击架空地线后反击使绝缘子闪络，瞬时雷电流较大，引起架空地线烧融断裂。

### 3.2 建议

（1）开展输电线路雷击风险评估工作，并根据评估结果进行差异化防雷改造；

（2）针对雷击故障多发线路区段，安装避雷器、并联间隙等防雷装置，提高线路防雷水平；

（3）加强输电线路运维巡视，开展异物搭挂隐患排查清理工作；

（4）开展线路杆塔接地电阻测试工作，对地阻值偏高的杆塔进行降阻，确保杆塔接地电阻合格。

## 第三节 覆冰故障典型案例

### 案例一 导地线覆冰造成架空输电线路故障

#### 1 故障简介

2015年11月23日10时59分，某500kV线路双套纵差保护动作跳闸，故障相别为C相。现场检查发现94号杆塔金具、接地螺栓处有放电痕迹。该

<!-- page 27 -->

温回暖时间段。冰闪之前该地区出现持续性雪、雾天气，沿绝缘子裙边易形成冰凌。随着线路运行环境的不断恶劣，在特定温度下使绝缘子表面覆冰或被冰凌桥接后，绝缘强度下降，干弧距离缩短。在融冰过程中冰体表面或冰晶体表面的水膜不但本身含有导电物质，而且会很快溶解绝缘子表面污秽物中的电解质，提高融冰水或冰面水膜的导电率，引起绝缘子串电压分布的畸变（而且还会引起单片绝缘子表面电压分布的畸变），从而降低覆冰绝缘子串的闪络电压。

#### 2. 绝缘子形式分析

近几起冰闪事故，其发生闪络的绝缘子型号为防污型 XWP-7 型瓷质绝缘子，安装方式均为悬垂式。从绝缘子结构上看，绝缘子伞群上下盘径一致，在融冰过程中较为容易形成冰凌桥接，形成上下贯通的放电通道。从安装方式上看，悬垂式相比 V 形串在融冰过程中更易形成冰凌桥接。

#### 3. 绝缘子冰闪故障的污秽特征

纯水的绝缘电阻很高，完全可以满足电力系统安全运行的要求，只有当中混杂有导电杂质后覆冰绝缘子闪络电压才会降低。从盐密测试情况看，三起冰闪事故闪络点雪水盐密测试结果都较高，相对应的污秽等级为 c、d 级。雪水耐电强度低于空气的耐电强度，对雪水成分检测也发现了雪水中含有较高含量的金属杂质，这也是引起这几起冰闪的主要因素。

#### 4. 杆塔形式因素分析

资料表明，杆塔结构形式也对冰闪有一定的影响。在下大雪时，塔头上部大量积雪，同时绝缘子的上表面以及导线挂点处均有积雪，形成了一定的覆冰层，当气温回升（0℃左右）后，塔头上部的积雪融化顺挂点斜材往绝缘子串上流淌，使原冰柱逐渐延伸，将未覆冰的部分绝缘子短路，冰雪水混合物（表面水膜）导致覆冰绝缘子的闪络电压明显降低，造成故障跳闸。

#### 3 结论与建议

### 3.1 结论

这几起故障为绝缘子冰闪故障，积雪造成绝缘子附近电场畸变，在融冰期，融雪形成水帘和冰凌柱，造成绝缘子空气干弧距离缩短，引起线路跳闸。

### 3.2 建议

（1）根据区域内线路重要程度和检修周期情况，制订控制区域内的综合防绝缘子冰闪方案。将检修周期短、系统要求高的线路，有选择地针对部分塔形进行倒 V 形改造，或安装大盘径绝缘子或特制合成绝缘子等措施；将系统要

<!-- page 29 -->

#### 2　故障原因分析

### 2.1　现场勘测分析

技术人员对故障杆塔进行了现场勘察，114号塔地形地貌图如图2所示，塔身整体图如图3所示。

图2　114号塔地形地貌图
[图占位]

图3　114号塔身整体图
[图占位]

#### 1．地形地貌现场勘测分析

现场勘测发现，114号和115号分别位于相邻两座山的山顶部位，两山间有深陷峡谷，此种地形形成了天然通风道，因此在山顶部位风力非常大，足以将导线、跳线吹偏，使之接近塔身侧横主材，空气距离不足，引起空气击穿。

#### 2．杆塔本体现场勘测分析

经现场勘测发现，该500kV线路114号塔跳线较长，中间部位加装防风串，将跳线分为两截，跳线整体呈现“W”状，跳线弧垂较低。在风力巨大时，两截跳线中某一截仍然有向内侧塔身侧横主材强烈摆动的可能性，可能导致风偏故障发生。

#### 3．综合分析

故障当日为大风天气，根据当地气象资料显示，平原风力在5级左右，而该处山顶风力约为6～8级。结合当日天气情况、现场勘测情况等综合分析，该故障原因为风偏。

### 2.2　风偏故障模型计算

利用经典风偏模型理论可以对风偏角度进行计算推导，从而定量地分析本次故障发生的深层次原因。现将该塔的风偏模型计算分析如下：

采用经典风偏角度计算公式为

<!-- page 25 -->

障现场如图1所示。因此可以推断绝缘子表面形成冰挂，造成短路形成跳闸。

(a) A线8号杆塔C相绝缘子放电点
[图占位]

(b) B线69号杆塔A相绝缘子放电点
[图占位]

(c) A线12号杆塔B相绝缘子冰挂
[图占位]

(d) B线69号杆塔B相绝缘子冰挂
[图占位]

图1　故障现场

### 2.2　雪冰成分分析

将冰闪现场雪水通过滤纸过滤出来的粉末送检钢铁研究总院进行成分分析，分析表明雪水残留粉末主要为灰尘（灰尘中主要含二氧化硅、碳酸钙、氧化铝等），另外还含有较高含量 Fe、Ti 和微量的 Cu、Zn 等元素成分，个别白亮颗粒中 Fe 的含量很高。

### 2.3　冰闪绝缘子盐密测试情况

对冰闪现场雪水进行了电导率、耐电强度测试，对三串绝缘子的表面盐密进行了测试，结合冰闪杆塔及绝缘子情况，结果见表1。

表1　冰闪跳闸杆塔绝缘子情况

| 故障杆号 | A线8号 | A线12号 | B线69号 |
|---|---|---|---|
| 故障时间 | 2010.2.7 11：34 | 2010.2.7 11：46 | 2010.2.7 14：29 |
| 相别 | C相 | A相 | A相 |

<!-- page 30 -->

$$
\tan \theta=\frac{W_x+0.5\times W_i}{G_j+0.5\times G_d+G_m}
\qquad (1)
$$

式中　$\theta$——风偏角，（°）；

$W_x$——导线水平风荷载，本例对象为跳线，N；

$W_i$——绝缘子水平风荷载，N；

$G_j$——导线自重，本例对象为跳线，N；

$G_d$——绝缘子自重，N；

$G_m$——金具和重锤自重，N。

研究思路是：首先计算风偏角度，进而计算发生跳线风偏时，跳线距离塔身侧楞主材的距离 $d$，再根据是否将跳线一端的耐张绝缘子视为固定挂点，从而将该风偏模型分为单绝缘子模型和双绝缘子模型两种情况，然后分别计算。

风速分别取 20、25、30m/s时，先根据式（1）计算风偏角度，再根据塔身实际尺寸，计算相应的风偏距离 $d$。图4 为风偏模型计算示意图（塔身侧视图），图中线段 SE 长度为风偏距离 $d$（单位：m），图中∠BAS 为风偏角度 $\theta$。

图4　绝缘子风偏模型计算示意图（塔身侧视图）

[图占位]

根据一系列推算，得出跳线弧垂下沿距离大边的距离 $d$ 和风偏角 $\theta$ 的关系式为

$$
d=4.99-6.05\times \cos \theta-0.7\times \sin \theta
\qquad (2)
$$

根据式（2），计算结果风速与风偏角可见表1（表1 为风偏模型计算校验结果详表）。

**表1**　风偏模型计算校验结果详表

| 模型 | 风速（m/s） | 风偏角（°） | sin 值 | cos 值 | 距大边距离 $d$（m） | 是否闪络 |
|---|---:|---:|---:|---:|---:|---|
| 单绝缘子 | 20 | 32.782 | 0.54 | 0.84 | 1.135 | 是 |
| 单绝缘子 | 25 | 45.18 | 0.71 | 0.7 | 0.2045 | 是 |
| 单绝缘子 | 30 | 55.39 | 0.82 | 0.57 | -0.37（含去） | — |
| 双绝缘子 | 20 | 19.62 | 0.34 | 0.94 | 2.29 | 否 |
| 双绝缘子 | 25 | 29.18 | 0.49 | 0.87 | 1.4165 | 否 |
| 双绝缘子 | 30 | 38.8 | 0.63 | 0.78 | 0.6325 | 是 |

<!-- page 32 -->

芯铝绞线。线路故障时天气晴朗。

#### 2　故障原因分析

故障发生后立即安排线路巡视人员开展巡视工作，故障线路53、54号杆塔位于某单位中，54号小号侧100m处C相导线表面有放电痕迹，外观无损伤，不影响运行，53、54号杆塔线下一辆翻斗车，翻斗车车身和轮胎处有放电痕迹（如图1所示）。经了解，该单位正在修筑道路，使用翻斗车运土，翻斗翻起时，与导线安全距离不足，造成导线对翻斗车放电。

(a) 故障杆塔环境情况　(b) C相导线与翻斗车放电点

(c) 翻斗车身放电点　(d) 翻斗车轮胎放电点

图1　故障现场

#### 3　结论与建议

### 3.1　结论

本次故障为施工碰线造成的外力故障，道路施工采用的翻斗车翻起时与导线安全距离不足，导致导线对翻斗车放电，引起线路跳闸故障。

### 3.2　建议

本次故障暴露出运维单位在巡视过程中存在侥幸心理，未发现该单位存在

<!-- page 31 -->

根据以上计算分析数据，同等风速下，单绝缘子模型中，距塔身侧横主材距离较近，可以认为单绝缘子模型情况更严重，更易发生风偏闪络，这也与实际经验相符。单绝缘子模型中风速为 20m/s 时，距离 \(d\) 已经小于最小放电距离（1.2m），发生闪络，该情况比较切合实际。在故障发生当日，当地气象局测得该地实际风速已经超过 20m/s，风偏距离不足，因此发生了风偏故障。这是该起风偏故障的理论原因。

#### 3 结论与建议

### 3.1 结论

故障当日为大风天气，故障杆塔地貌特征为“两山夹一沟”，故障杆塔位于山顶，风力巨大，故障杆塔附近实际风速已经超过 20m/s，加之该塔为紧凑型塔，跳线较长，风偏闪络风险较高。经风偏模型校验计算，风速超过 20m/s时，即有可能发生放电闪络，因此在大风日发生风偏跳闸故障。

### 3.2 建议

（1）建议重新进行风偏校验计算及防风偏设计，在线路设计阶段，对具有天然通风道的“高山-峡谷-高山”特殊地形下的杆塔风偏风险进行重点考虑，结合地形地貌和风区分布图，对杆塔风偏风险进行评估。

（2）建议在不影响运行情况下，将该线路114号塔“W”形跳线弧垂调高，或将软跳线改为硬跳线，防止风偏故障再次发生。

（3）在对杆塔及横担进行力学及负荷校验计算后，可以酌情考虑加装防震锤等措施。

## 第五节　外力破坏故障典型案例

### 案例二　施工碰线造成架空输电线路外力故障

#### 1　故障简介

2015 年 6 月 17 日 10 时 41 分，某 110kV 线路差动保护动作跳闸，故障相别为 C 相，重合闸不成功，10 时 48 分试发成功。现场检查发现 53、54 号杆塔线下方停有一辆翻斗车，车身和轮胎处有放电痕迹。该线路于 1988 年 8 月投入运行，线路全长 49.178km，共有铁塔 147 基，导线采用 LGJ-240/30 型钢

<!-- page 28 -->

求相对较低的线路（如热备线路等），选择吊瓶倾斜挂法、合成绝缘子加大帽瓶等措施，这样可以节省投资并减小改造工作量。

（2）加强调爬力度，提高绝缘子自身的防冰闪能力。

（3）加强雨、雪、冻雨等恶劣天气条件下线路的特殊巡视，提前发现，及时预防。

（4）加强测盐工作，根据测盐结果，加强重污区的清扫工作。

## 第四节　风偏故障典型案例

**案例** 风偏造成架空输电线路故障

#### 1　故障简介

2014 年 5 月 2 日 17 时 2 分，某 500kV 线路保护动作跳闸，重合闸成功，故障相别为 B 相。现场检查发现，故障点位于 114 号杆塔，B 相跳线、杆塔塔身处有放电痕迹，导线无断股。故障现场如图 1 所示。

[图/表占位]

（a）塔身侧横主材放电痕迹　　　（b）导线有白色麻点

图 1　故障现场

该线路于 2008 年 6 月 24 日投运，全路为平原、山地混合地区，架空线路杆塔 146 基，线路全长 59.381km。故障杆塔为 114 号塔，型号为 CJ51，呼高 21m。导线、地线型号分别为 6×LGJ-240、GJ-70、OPGW、JLB40-150。绝缘配置为 FC240/170 型绝缘子。

故障区段天气情况为阴，22℃，风力 5 级。

<!-- page 26 -->

续表

| 故障杆号 | A线8号 | A线12号 | B线69号 |
|---|---|---|---|
| 地形 | 平原 | 平原 | 平原 |
| 主要污源 | 公路、城镇居民区 | 城镇居民区 | 公路 |
| 杆塔型号 | 7727 | 7727 | SGZ |
| 杆塔性质 | 直线 | 直线 | 直线 |
| 塔高（m） | 28 | 28 | 35.5 |
| 杆塔所在地 | 北京一怀柔区一<br>北房镇一南房 | 北京一怀柔区一<br>北房镇一南房 | 北京市一丰台区一<br>卢沟桥乡一五里店 |
| 绝缘子型号 | XWP-7 | XWP-7 | XWP-7 |
| 安装类型 | 悬垂 | 悬垂 | 悬垂 |
| 普通或防污 | 防污 | 防污 | 防污 |
| 绝缘子片数（片） | 7 | 7 | 8 |
| 上次清扫日期 | 2008.11 | 2008.11 | 2009.6.17 |
| 盐密值（mg/cm\(^2\)） | 0.054 | 0.066 | 0.103 |
| 雪水对应污秽等级 | c | c | d |
| 污区图对应污秽等级 | c | c | d |
| 雪水耐电强度<br>（kV/2.5mm） | 12 | 12 | 12 |
| 空气耐电强度<br>（kV/2.5mm） | 15 | 15 | 15 |

对比这几起冰闪事故发现：

（1）冰闪故障发生之前，均为大雪、持续性大雾天气，冰闪故障均发生在正午时分（11～15h之间），该时间段为融冰期。

（2）发生冰闪绝缘子主要为XWP-7型防污绝缘子，安装方式为悬垂式。

（3）发生冰闪地区污秽等级主要为c、d级，所测冰闪点雪水盐密值及对应污秽等级未超过线路的外绝缘配置。

（4）分析雪水残留物，发现含有较高的导电杂质成分。

（5）这几起事故对绝缘子的损伤不大，仅对绝缘子钢帽有部分烧蚀，且能重合闸成功。

### 2.4　原因分析

#### 1．气象因素分析

近几起冰闪事故主要发生在当日正午11：30～14：30之间，正值当日气

<!-- page 37 -->

（c）塔身大量鸟粪                （d）杆塔周围的湿地

图1　故障现场（二）

### 2.3　可能性原因分析

（1）向当地群众了解故障时段天气情况，据当地群众反映，未听到有雷声，且当时天气晴朗。经查雷电定位系统，未发现当天故障区域有雷电活动记录。因此排除雷击造成绝缘子闪络跳闸的可能。

（2）通过对现场环境的观察，周边有湿地水域，是鸟类觅食的首选，从塔身鸟粪数量及大小来看，不排除有大型鸟类的可能。

（3）综合现场情况来看，故障时鸟类站在绝缘子上方 1～2m 处排泄，借助风力，鸟粪飘落到最下一片绝缘子处，呈黏液状流至横担及引流线处，导致横担和下相导线空气间隙缩短，产生了空气击穿放电，导致故障发生。

#### 3　结论和建议

### 3.1　结论

此次故障是因鸟粪造成绝缘子周围电场严重畸变而引起跳闸的。在 2013 年期间该线路连续发生鸟害故障 5 次，主要集中在 7732、7733 两类杆塔上，发生鸟害基本为双串跳线串绝缘子闪络造成。

### 3.2　建议

（1）在绝缘子串上方及塔头 1m 左右补装鸟刺，采用占位法使大型水鸟无法站立在绝缘子上方 1.5m 范围内。

（2）在第一片绝缘子上方加装防鸟挡板，相当于增大第一片绝缘子盘径，能够有效防止绝缘子正上方鸟害的发生。

（3）对跳线串增加两片绝缘子以增加跳线串长度，原来跳线串为 7 片绝缘子，绝缘子串长度约 1022mm，增加两片后长度为 1314mm，增加了跳线担之间的空气间隙。

<!-- page 33 -->

施工隐患，未将其纳入反外力管控，管理上存在漏洞。建议运维单位加强外力破坏隐患掌控，充分发挥属地优势，提前与属地水务、通信、道路等施工管理部门建立联系机制，提前掌握市政类项目施工计划，提前落实管控措施，同时做好反外力宣传工作，提高现场施工人员的安全意识，在使用大型机械施工期间提前安排人员现场配合。

### 案例二　异物造成架空输电线路外力故障

#### 1　故障简介

2014年8月30日21时56分，某110kV线路相间距离二段保护动作跳闸，故障相别A、B相，重合闸成功，现场检查发现线路上有残留风筝线。该线路于2004年3月投入运行，线路全长0.886km，共有铁塔6基，导线采用LGJ-400/35型钢芯铝绞线。线路故障时有雷阵雨，阵风。

#### 2　故障原因分析

### 2.1　现场检查情况

故障发生后立即安排线路巡视人员开展巡视工作，经查故障区段通道位于某公园内，6号小号侧A相立杆、B相跳线表面有放电痕迹，B相绝缘子有烧蚀痕迹，外观无损伤，不影响运行，线路上有残留风筝线，如图1所示。

[图1占位]

（a）现场情况　　　　（b）线路残留风筝线

图1　故障现场照片

### 2.2　初步原因分析

原因如下：

<!-- page 34 -->

（1）风偏引起线路跳闸；

（2）异物搭挂引起线路跳闸。

### 2.3　可能性分析

（1）从杆塔西侧向东侧拍摄故障放电点如图2所示。

图2　放电点痕迹（自西向东拍摄）

[图占位]

从杆塔东侧向西侧拍摄故障放电点如图3所示。

图3　放电点痕迹（自东向西拍摄）

[图占位]

<!-- page 39 -->

[图1 故障杆塔周围鸟类活动痕迹]

（a）线下植物上鸟粪

（b）杆塔基础上鸟粪

（3）寻找故障点时发现杆塔上有鸟类站立，并结合现场鸟类散落情况及导线、避雷器放电痕迹推断，此次故障为鸟类导致空气间隙击穿。

[图2 故障现场]

（a）大型水鸟站在杆塔上

内络位置

（b）导线放电点

（c）避雷器放电点

<!-- page 41 -->

图1　某线50号B相绝缘子放电痕迹图

某线50号C相绝缘子共计11片伞群，表面沿放电通道绝缘子表面有烧黄痕迹，底座固定穿钉有烧蚀痕迹。某线50号C相绝缘子放电痕迹图如图2所示。

图2　某线50号C相绝缘子放电痕迹图

### 2.2　天气及环境情况

故障当日天气为小雨，气温为15℃，微风。故障杆塔处在平原，线下为农田。

### 2.3　污秽度测试情况

某线50号B、C相绝缘子污秽度测试结果均为b级，但考虑故障当天有降雨，对绝缘子表面污秽有一定的冲刷作用，因此推断故障当日绝缘子表面污秽程度相较于实验室试验时状态更严重，实际盐密值应略高于实验室测量值。另外某线50号C相绝缘子表面灰密值较高，灰盐比达到20：1，实际污秽等级应为c级。

### 2.4　外绝缘配置情况

通过对某线50号B、C相绝缘子外绝缘配置进行校核，考虑绝缘子故障前有破损，因此某线50号B、C相绝缘子满足国家电网公司b级污区绝缘配置要求，但均不满足c级污区配置。

### 2.5　原因分析

（1）某线50号C相7：8、7：15、12：42发生接地故障，且雷电定位系统查询该地区无落雷，排除雷击可能。

（2）现场多次检查无异常，排除异物可能。

<!-- page 38 -->

（4）采用硫化跳线担，增加跳线担的绝缘，在有鸟类落到跳线担时起到一定的绝缘性能（硫化绝缘横担绝缘水平可承受10kV电压）。

通过上述防鸟措施的综合实施，截至该线路改造后未发生鸟害故障。

### 案例二　鸟粪造成避雷器闪络故障

#### 1　故障简介

2016年7月21日21时41分47秒，110kV某线C相跳闸，重合闸成功。运行负责人在接到线路跳闸指令后立即组织运行巡视人员进行现场巡视，工作人员巡视发现94号塔绝缘上有大型鸟类。

110kV某线全长30.448km，杆塔共计117基，1-101号导线采用LGJ-240型，101～117号导线采用JL/G1A-400型，绝缘子采用XWP-7、XWP-120型防污型绝缘子，全线装设架空地线，左侧架空地线采用GJ-50型，右侧采用OPGW型，101～117号采用OPGW-13型。于2013年10月10日投运。

#### 2　故障原因分析

### 2.1　天气及环境情况

故障当天为雷雨天，风速为1m/s，故障杆塔地形为山区，海拔为1000m，线路周边有大型水库及湿地。

### 2.2　现场情况

现场检查时，故障杆塔上方有大型鸟类站立，杆塔塔基及塔下植物上均有大量鸟粪，如图1所示。登塔发现，C相导线及避雷器挂点处地电位有放电点。咨询鸟类保护协会，该鸟为黑鹳属大型水鸟，成鸟体长1～1.2m，国家一级保护鸟类，一般都在山区或水库边的河道里觅食，其鸟巢都筑在觅食地不远的陡峭山崖背风处，休闲时喜欢站在高压电线塔上，是引起高压电线传输鸟类故障的主要鸟类。故障现场如图2所示。

### 2.3　可能性分析

（1）通过雷电定位系统查询故障当日线路所处区域雷电活动情况，未发现有雷电活动记录。据群众反映当天未发生雷电活动，因此排除雷击造成跳闸的可能。

（2）故障杆塔周围有水源，鱼虾丰富，有利于鸟类觅食，吸引了很多大型水鸟，近5年来，该线路发生鸟害故障8次。

<!-- page 40 -->

#### 3　结论和建议

### 3.1　结论

故障时鸟类站在避雷器上方，粪便导致避雷器地电位与导线之间空气间隙缩短，周围电场严重畸变，引起闪络跳闸。

### 3.2　建议

（1）根据本次故障情况，对全线进行排查，在避雷器上方增加防鸟刺装置。

（2）对杆塔处在河流、湖泊、丘陵、山地、林区地带，加强巡视，特别是在鸟类繁殖季节，黑鹳的繁殖季节为每年的4～7月份。

（3）巡视过程中做好鸟害活动区域的调查统计工作，认真做好常见鸟类的调查统计工作，为防治鸟害提供依据。

**第七节　污闪故障典型案例**

**案例　绝缘子污闪故障**

#### 1　故障简介

2013年3月12日7时8分，35kV某线断路器速断保护动作跳闸，重合闸不成功，试送不成功。经现场调查发现，某线50号B、C相绝缘子被击穿，发生接地故障，线路跳闸。

35kV某线故障段投产日期为1970年4月3日，T接某用户变电站，线路长度为9.583km，导线型号为LGJ-50/10、LGJ-70/10，地线型号为GJ-35，绝缘子型号为CD-35。

#### 2　故障原因分析

### 2.1　故障绝缘子检查情况

某线50号B相绝缘子共计13片伞群，低压侧4片伞群已破坏，为旧伤，沿绝缘子放电通道表面釉面有烧黄痕迹，且自第11片伞群至底座部分瓷绝缘子釉面烧蚀融化严重。该线50号B相绝缘子放电痕迹图如图1所示。

[图1占位]

<!-- page 35 -->

若是风偏闪络，应该是 B 相跳线和 A 相立线之间放电，B 相跳线外侧（面向西侧）和 A 相立线内侧（面向东侧）这两个面上应该有较明显的放电痕迹，A 相立线外侧放电痕迹应该较少。但图 2 中的 A 相立线外侧有大量白色放电痕迹，图 3 中的 A 线立线内侧的白色放电痕迹反而很少，因此本故障不符合风偏闪络放电特征。

（2）根据现场勘查情况，故障区段位于公园内，线下放风筝现象突出，勘查现场时还捕捉到有人在线下放风筝的情况，如图 4 所示。从线路残留的风筝线可以推断，市民在公园内放风筝时因操作不当，风筝被风刮到线路两相之间放电，造成线路跳闸。

图4　勘查现场发现线路附近放风筝现象

[图占位]

#### 3 结论与建议

### 3.1　结论

本次故障为异物搭挂造成的外力故障，有人在线路附近放风筝，风筝线挂至导线引起放电，造成线路跳闸。本次故障暴露出运维单位对线路周边的异物源缺乏有效管控，宣传力度不够。

### 3.2　建议

建议运维单位认真开展线路异物源排查，在放风筝频繁区域设立警示牌，对经常放风筝的公园和广场加强宣传和巡视力度。

<!-- page 43 -->

#### 2 故障原因分析

### 2.1 现场检查与初步分析

故障发生后立即安排线路巡视人员开展巡视工作，发现双路地线在 29 号塔悬垂线夹处断落，悬垂线夹内有烧蚀痕迹，如图 1、图 2 所示。经查，第一次故障是由异物搭接造成单相接地故障，故障电流为 16.36kA，故障持续时间为 1.04s。此次故障造成双路地线在故障杆塔的悬垂线夹处断线，后续发生的故障均因地线断线后与导线放电造成。故障线路总杆塔数为 52 基，双路采用的地线型号均为 LGJ-60/35。事故后对故障杆塔的复合绝缘子进行了工频耐压试验，施加 440kV 工频电压 1min 通过，满足交接试验水平要求。对全线地线悬垂线夹进行打卡子检查，未见异常。对全线杆塔接地电阻进行了检测，结果合格。对故障线路 27～31 号杆塔接地网进行了开挖检查，未见接地网锈蚀、断裂等情况。

[图/表占位]

图 1　29 号塔地线断落

[图/表占位]

图 2　芦张二线 29 号悬垂线夹放电痕迹

### 2.2 地线断线可能性分析

（1）地线本身有缺陷。

（2）地线短路热容量不满足要求。

### 2.3 断口分析

针对地线本身有缺陷的可能，采用扫描电镜（SEM）法开展了断口分析。对悬垂线夹处断裂的 4 个断口进行微观样貌观察、对比分析，通过对比图 3 和图 4，可以看出本次断裂地线的断口形貌和典型的钢的疲劳断裂断口样貌有明显差异，疲劳断裂会有明显的起裂源和疲劳裂纹扩展的解理纹，但在对此次断口分析的样品中均未发现。因此，排除地线因疲劳断股致断裂的可能性。

<!-- page 45 -->

图6　地线分流系数计算模型

[图占位]

《路设计技术规程》给出了计算模型如下：

对于导线由单一材料构成，短路时产生的热能不向外部扩散，则

$$
I=\sqrt{\frac{c}{0.24\alpha_0R_0t}\ln\frac{\alpha_0(T_2-20)+1}{\alpha_0(T_1-20)+1}}
$$

（1）

式中　\(I\)——地线验算短路热稳定允许电流，A；

\(\alpha_0\)——载流部20℃时的电阻温度系数，℃\(^{-1}\)，铝股取4.03×10\(^{-3}\)；

\(R_0\)——载流部20℃时的电阻，Ω/cm，铝股取0.476×10\(^{-5}\)；

\(t\)——计算短路热稳定的时间，s；

\(T_1\)——地线初始温度，℃；

\(T_2\)——地线短路热稳定允许温度，℃；

\(C\)——载流部分的热容量，cal/（℃·cm）。

根据以上标准进行地线短路热稳定容量的校核，若考虑趋肤效应，故障电流全部流经铝部，流过铝部电流为7.771kA；若地线中铝部和钢部流过的故障电流按电阻反比分流，流过铝部电流为7.13kA。分别计算以下几个量：

（1）铝股的短路热容量允许值\(Q\)，kA\(^2\)·s；地线短路时最高允许温度为200℃时，铝股允许的短路热容量。

（2）\(t_{200℃}\)，s；流过铝部电流分别为7.771kA和7.13kA时，铝股温度达

<!-- page 42 -->

（3）某线50号B、C相绝缘子上积污较多且不满足c级污区配置要求，故障当天为小雨天气，污秽物被雨水湿润后，绝缘子表面污秽开始导电，逐渐形成导电通道，引起绝缘子污闪，造成线路跳闸。

#### 3　结论与建议

### 3.1　结论

本起故障为绝缘子污闪引起，故障原因为绝缘子污秽物积累较多，发生故障前绝缘子伞裙已被破损，缩短了爬电距离，绝缘配置不满足要求，小雨天气为发生污闪的诱因。

### 3.2　建议

（1）对该地区在运的老旧线路进行全面排查，结合线路停电，对存在破损严重的绝缘子进行更换。

（2）对于重污染区域的线路进行盐密检测，制订出检测和清扫的计划，并实施。

（3）对运行环境变化大的，周边有新建污染厂的，应对该地区绝缘子污秽值进行测试，适当增加爬距或改变绝缘子伞形。

## 第八节　其他典型故障案例

### 案例二　短路热容量不满足要求造成地线断线故障

#### 1　故障简介

2015年6月26日，某220kV同塔双回一、二线发生多次跳闸故障。3时32分至3时55分，一线先后跳闸两次，重合闸成功；二线跳闸重合闸不成功，两次手动试发未成功，故障基本情况见表1。

表1　故障基本情况

| 线路名称 | 3时32分56秒 | 3时32分58秒 | 3时42分 | 3时54分 | 3时55分 |
|---|---|---|---|---|---|
| XX一 | 跳闸重合闸出 |  |  | 跳闸重合闸出 |  |
| XX二 |  | 跳闸重合闸未出 | 试发未成功 |  | 试发未成功 |

<!-- page 44 -->

图3　断裂地线的钢丝断口样貌　　　　图4　典型的钢的疲劳断裂断口样貌

断口分析还可以得到以下几点推论：大部分断口样品表面都经历了高温环境，断口形貌有所改变；钢丝和铝丝中出现了低塑性断裂特征，不符合这两类材料在正常室温拉伸断裂的情况，造成低塑性断裂的可能原因是高温。

### 2.4　地线短路热容量计算

针对地线短路热容量不满足要求的可能，开展地线短路热容量计算。

#### （一）地线分流计算

校核地线的短路热容量，首先需计算短路电流在各地线中的分流值。针对本次故障，线路发生单相接地短路时，地线与线路沿线所有杆塔的接地系统构建短路电流分析示意图如图5所示。

其中故障线路总杆塔数为52基，29号塔为故障杆塔。地线分流系数与全线杆塔接地电阻、变电站地网接地电阻、导地线排列方式及地线阻抗等因素有关，利用ATP建立地线分流系数计算模型如图2所示。经计算，得到地线分流系数为95%，根据线路的实际短路电流16.36kA，可求得每根地线的短路电流分流值为7.771kA。

#### （二）基于规程法的短路热容量计算

地线型号为LGJ-60/35钢芯铝绞线，根据GB 50545—2010《110kV～750kV架空输电线路设计规范》，地线验算短路热稳定时，钢芯铝绞线应不超过200℃，初始温度为40℃。此次故障的短路电流为16.36kA，每根地线流过的短路电流为7.771kA，故障持续时间为1.04s。

对于地线短路热稳定校核DL/T 5092—1999《（110—500kV）架空送电线

图5　短路电流分析示意图

[图/表占位]

<!-- page 48 -->

### 2.3　避雷器失效分析

通过现场勘查发现，避雷器安装存在施工质量问题（如图2所示）。

（1）计数器引线过长，未根据计数器安装位置进行调整，且现场未采取有效盘绕措施，引线处理随意，容易引起电场畸变。现场勘查发现C相（下相）避雷器计数器引线有电弧灼烧痕迹。

（2）固定避雷器的下部角铁过长，直接缩短了导线与横担空气距离，且下角铁尖端未做有效处理，容易引起电场畸变。

（3）避雷器侧电极向下引出过长，一旦避雷器空气间隙导通，进一步缩短了绝缘的空气距离，存在一定的安全隐患。

[图/表占位]

（a）A相（上相）

[图/表占位]

（b）B相（中相）　　　　（c）C相（下相）

图2　故障现场情况

#### 3　结论与建议

### 3.1　结论

综上分析，此次避雷器失效的根本原因为避雷器安装不规范，导致避雷器

<!-- page 47 -->

线不满足热稳定条件的情况，要编制改造工作方案，确保系统的安全稳定运行；针对新建线路，应综合考虑规划系统容量及开关设计遮断容量，开展导地线的热稳定容量校核工作，通过经济技术比较，合理确定导地线参数。

### 案例二　安装不规范导致避雷器失效故障

#### 1　故障简介

2015年4月27日，35kV某W线、某M线ABC相故障跳闸，重合闸成功。现场检查发现故障点位于W线50号和M线30号（W线50号与M线30号同塔并架），故障现场情况如图1所示。雷电监测系统发现故障时刻故障点附近有强雷电活动，雷电流幅值为102.3kA。故障区段内无架空地线，W线50号直线塔加装绝缘子并联间隙，事故时可靠动作。M线30号三相均加装避雷器，此次雷击未有效动作。

[图/表占位]

图1　故障杆塔塔头

#### 2　故障原因分析

### 2.1　故障原因

综合现场故障情况及雷电活动情况，强雷电直击是造成本次M线、W线同塔双跳的直接原因，故障原因为雷电直击-反击。而M线故障区段内加装避雷器未有效动作是造成本次雷击双跳的根本原因。

### 2.2　现场检查情况

通过现场勘查发现，M线30号塔A相（上相）发现避雷器支架上角铁固定计数器螺栓处有疑似烧蚀痕迹［如图2（a）所示］；B相（中相）避雷器低压侧，避雷器支架下角铁端部有烧蚀痕迹；避雷器高压侧，下电极（导线侧）端部烧蚀严重，有烧蚀形成的孔洞［如图2（b）所示］；C相（下相）避雷器低压侧端部至计数器引线有烧蚀痕迹，避雷器支架下角铁端部有烧蚀痕迹；避雷器高压侧，下电极（导线侧）有烧蚀痕迹，高压导线上有麻点，避雷器本体硅橡伞群有电弧灼伤痕迹［如图2（c）所示］。

<!-- page 49 -->

在雷电过电压下未能有效动作。一是固定避雷器的下部角铁过长，直接缩短了导线与横担空气距离，且下角铁尖端未做有效处理，引起电场畸变。二是避雷器侧电极向下引出过长，进一步缩短了绝缘的空气距离，导致雷电过电压首先引起避雷器支架下角铁对导线放电，避雷器失效。

### 3.2　建议

对故障杆塔的避雷器进行检测试验，对相同生产厂家、相同批次避雷器安装情况进行排查，要求生产厂家提供避雷器及其附件的详尽尺寸和施工安装说明，并对安装不规范的情况进行整改，避免发生同类故障。

**案例三　避雷器安装不规范造成避雷器脱落**

#### 1　故障简介

2015年6月11日19时，某供电公司110kV××站35kV母线接地，确定为35kV××线接地，无故障测距。经巡线发现故障点：35kV××线6号杆塔C相避雷器脱落（如图1所示），避雷器引线搭在弓子线上造成线路接地。

[图/表占位]

图1　C相避雷器脱落

#### 2　故障原因分析

### 2.1　现场环境

#### 6号杆塔位于山顶，属于风口。当天气为晴，风力5～6级。

### 2.2　避雷器安装情况分析

经现场查看A、B、C相避雷器安装情况。6号杆塔A、C相避雷器将导电杆作为连接金具安装在避雷器底座并与上部支架相连，如图2所示，其中C相脱落（如图1所示）。由于导电杆螺母较短，现场仅以平垫固定刚好平扣，

<!-- page 46 -->

到最高允许温度 200℃所需时间。

（3）\(T_{1.04s}\)，℃：流过铝部电流分别为 7.771kA 和 7.13kA 时，1.04s 时的铝股温度。

计算结果见表 2。

**表 2** 地线短路热稳定容量校核计算结果

| 校验计算规程文件编号 |  | DL/T 5092—1999 |
|---|---|---|
| \(Q\)（kA\(^2\)·s） |  | 35.33 |
| \(I\)=7.13kA | \(t_{200℃}\)（s） | 0.69 |
|  | \(T_{1.04s}\)（℃） | 312.26 |
| \(I\)=7.771kA | \(t_{200℃}\)（s） | 0.58 |
|  | \(T_{1.04s}\)（℃） | 388.15 |

由计算结果可以得出以下结论：

（1）地线铝股允许短路热容量计算结果约为 35.33kA\(^2\)·s，而故障中铝股实际流过的热容量为 52.87kA\(^2\)·s，超过铝部的允许短路热容量。

（2）地线中铝部和钢部流过的电流按电阻反比分流，流过铝股的故障电流为 7.13kA，铝股温度达到最高允许温度 200℃的时间约为 0.69s。故障电流持续时间为 1.04s 后，铝股的温度达到 310℃左右。

（3）考虑趋肤效应，故障电流全部流经铝部，则铝股温度达到最高允许温度 200℃的时间约为 0.58s。故障电流持续时间为 1.04s 后，铝股的温度达到 370～390℃。

#### 3 结论与建议

### 3.1　结论

通过上述分析可以得出地线断线的原因为：流经地线的故障短路电流及持续时间超过地线短路热容量限值，地线铝股温度远超其最高允许温度，考虑到线夹与地线处存在接触电阻，在悬垂线夹处温度将最高，地线机械性下降导致断线。

### 3.2　建议

从此次故障暴露问题来看，线路在最初设计时可以满足当时的要求，但随着电网负荷的不断增大，线路的设计水平已与实际系统运行方式、保护配置不匹配。因此，针对运行线路，相关单位应建立健全运行线路地线热稳定容量校核工作机制，结合保护配置及 3～5 年电网规划情况进行滚动校核，对架空地

<!-- page 36 -->

## 第六节　鸟害故障典型案例

### 案例一　鸟粪造成绝缘子闪络

#### 1　故障简介

2013 年 10 月 17 日 12 时 51 分，110kV 某线 B 相故障跳闸，重合闸成功。巡视发现 13 号塔绝缘子最下一片绝缘子和水平横担有放电痕迹。

110kV 某线全长 30.448km，杆塔共计 117 基，1～101 号导线采用 LGJ-240 型，101～117 号采用 JL/G1A-400 型，绝缘子采用 XWP-7、XWP-120 型防污型绝缘子，全线装设架空地线，左侧架空地线采用 GJ-50，右侧采用 OPGW 型，101～117 号采用 OPGW-13 型。于 2013 年 10 月 10 日投运。

#### 2　故障原因分析

### 2.1　天气及环境情况

故障当天为晴天，东南风 3～5 级。故障杆塔在山顶，海拔为 250m，周边有树木及湿地，常有鸟类出现。

### 2.2　现场情况

登塔发现，13 号塔绝缘子最下一片、横担及塔身有鸟粪，横担、引流线及塔身均有放电痕迹。故障现场如图 1 所示。

**图 1　故障现场（一）**

[图/表占位]

（a）模拟故障现场情况

（b）引流线放电点

<!-- page 50 -->

大风天气下均易因震动造成螺母松脱。B相导电杆在避雷器下侧与金属电极相连如图3所示。

图2　A相避雷器安装情况

[图占位]

图3　B相避雷器安装方式

[图占位]

导电杆材料为铝质强度不高，仅用于调节电极放电间隙大小。按照安装说明，导电杆应在避雷器下侧与金属电极相连。经查A、C相不符合安装要求。

#### 3　结论与建议

### 3.1　结论

（1）经分析，导致此次故障原因主要是：部分避雷器未按照生产厂家提供的安装手册进行安装，错误地将导电杆作为连接金具安装在避雷器上侧，导电杆与上部支架仅以单螺母、平垫固定相连。大风等原因造成震动致使C相避雷器螺母松脱，导致避雷器脱落。另外，施工单位和运维单位对施工及验收管理不到位，未能及时发现安装不规范问题。

### 3.2　建议

建议对该同批次产品安装情况进行排查：一是导电杆安装是否规范；二是避雷器与支架固定是否采用双螺母方式可靠连接。同时加强施工和验收管理，发现问题及时解决。

### 案例四　运维原因造成雷击掉线故障

#### 1　故障简介

#### 2015年7月14日2时33分，某220kV线路发生B相接地故障。现场检

<!-- page 51 -->

查发现，故障点位于17号杆塔，B相导线掉线，B相绝缘子脱落，绝缘子钢脚脱出。故障现场如图1所示。

(a) 外侧中相导线掉落

(b) 第5片绝缘子钢帽有裂痕及钢脚脱出

(c) 绝缘子顶端有放电烧蚀痕迹

(d) 导线有白色烧蚀痕迹

**图1** 故障现场

该线路于1987年2月7日投运，架空线路杆塔35基，12.09km，导线型号为LGJQ-300（JS-3号、8～21号、26号-JE）、LGJ-300/40（3～8号、21～26号）。地线型号为LGJ-95/55（JS-3号、8～21号、26号-JE）、JLB40-120（3～8号、21～26号）。故障点位于17号塔，铁塔型号为GUZ1，呼高21m；导线型号为LGJQ-300×2、地线型号为LGJ-95/55。绝缘配置为直线单串，每串13片绝缘子，山区地形。

故障区段天气情况为雷阵雨，气温在25℃，阵风。

#### 2 故障原因分析

### 2.1 雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，故障线路附近范围有1次雷电活

<!-- page 52 -->

动，回击性质分别为单次回击，雷电流幅为－13.6kA。雷电监测系统查询情况如图2所示。

图2　雷电监测系统查询情况

[图占位]

### 2.2　现场勘测分析

技术人员对该线17号塔进行了现场勘查，发现B相导线垂落至地面，B相绝缘子损坏，第1片绝缘子表面、第6片绝缘子表面有明显灼伤痕迹，第5片绝缘子钢帽断裂，钢脚从钢帽中脱出。

故障杆塔附近无施工作业，外力类故障可能性较小，杆塔本体及绝缘子无鸟类活动痕迹，无冰雪天气，鸟害与冰害原因可能性较小。经分析故障当日气象情况，雷阵雨，且在雷电监测系统中查询到，故障时刻该杆塔附近有落雷，结合本体放电情况，综合判断为雷击故障。因雷电流较小，且为220kV线路，该电流引起反击跳闸的可能性很小，因此故障原因为雷电绕击。

### 2.3　实验检测分析

对更换下来的17号塔B相绝缘子进行阻值测试，见表1（仅列出部分测试结果）。其中第5片因爆裂而无法测阻值，第8、9片阻值较低，第10片阻值为“0”。

<!-- page 53 -->

表 1 17 号塔故障相（B 相）绝缘子阻值测试表

| 杆塔号 | 17 号 | 相别 | B 相（故障相） |
|---|---|---|---|
| 绝缘子生产厂家 | — | 绝缘子型号 | XWP-7 |

检测结果

| 绝缘子编号 | 绝缘电阻值（MΩ） | 评价 | 描述 |
|---|---:|---|---|
| 第 5 片 | — | — | 钢帽炸裂，钢脚脱出，无伞裙，不具备测试条件 |
| 第 6 片 | 2900 | 符合要求 | 钢帽、伞裙有放电痕迹 |
| 第 9 片 | 1486 | 符合要求 | 伞裙碎裂 |
| 第 10 片 | 0 | 不符合要求 | 伞裙碎裂 |
| 第 13 片 | 1368 | 符合要求 | 伞裙损伤，钢帽有放电痕迹 |

| 检测仪器 | TG-3720G 型绝缘电阻表 |
|---|---|

对相近杆塔 18 号塔 B 相绝缘子进行阻值测试，结果见表 2（仅列出部分测试结果）。第 7 片绝缘子不符合要求，为零值，该绝缘子串为零值绝缘子串。

表 2 18 号塔绝缘子阻值测试表

| 杆塔号 | 18 号 | 相别 | — |
|---|---|---|---|
| 绝缘子生产厂家 | — | 绝缘子型号 | XWP-7 |

检测结果

| 绝缘子编号 | 绝缘电阻值（MΩ） | 评价 | 描述 |
|---|---:|---|---|
| 第 7 片 | 158 | 不符合要求 | 伞裙完好，无放电痕迹 |
| 第 8 片 | 1000 | 符合要求 | 伞裙完好，无放电痕迹 |
| 第 9 片 | 704 | 符合要求 | 伞裙完好，无放电痕迹 |

| 检测仪器 | TG-3720G 型绝缘电阻表 |
|---|---|

### 2.4 运维原因分析

根据阻值测试结果，17 号塔故障相 B 相绝缘子爆裂，第 10 片绝缘子被击穿，阻值为 0。相邻 18 号塔绝缘子有零值现象，说明线路日常运维工作不到位，对零值绝缘子未做到及时检测、及时更换，故该故障主要原因为运维原因，雷电绕击引起闪络放电是诱因。

<!-- page 54 -->

#### 3　结论与建议

### 3.1　结论

由于故障相存在零值绝缘子，在工频续流作用下绝缘子钢帽内产生大量热量，空气及水泥胶合物急剧发热膨胀炸裂，造成掉线故障。

### 3.2　建议

（1）运维单位应严格落实相关规程要求，安排全线的巡视、登检、绝缘子零值检测等工作，及时发现并处理类似缺陷和问题，杜绝缺陷超期现象。

（2）运维单位应对此次雷击掉线故障进行细致分析，明确责任，加强考核，加强日常巡视质量工作，重点提升绝缘子零值测试工作质量。

（3）对重要线路进行防雷风险评估，对于绕击风险较大的线路，采取安装防绕击避雷器等措施，提高线路防绕击能力。

### 案例五　施工质量原因造成线路导线掉线故障

#### 1　故障简介

2016年1月21日20时12分，某220kV线路（保护动作跳闸，重合闸不成功，20时17分试发不成功。现场检查发现，故障点位于7号杆塔，B相二子线从7号小号侧压接管处脱落坠地，线路不能坚持运行，须停电处理。故障现场如图1所示。

(a) 故障杆塔B相二子线从杆塔脱落
[图占位]

(b) 脱落的导线
[图占位]

图1　故障现场

<!-- page 57 -->

验拉力取其95%拉力值，因此设备预设拉力值为94.53×0.95＝89.8kN，将样本按照12kN/min 的频率进行逐渐加力，达到预设拉力值后，持续1min，导线与金具连接处未产生滑移、脱落或导线断股，实验通过。拉伸峰值为89.82kN，如图6所示。经对比，拉力试验前后的接头外观，无明显位移。拉伸试验前后接头情况如图7所示。

[图占位]

图5　拉伸试验

表1　铝合金芯高导电率铝绞线技术参数特性表

| 项　目 | 单位 | 产　品　参　数 |
|---|---|---|
| 产品型号规格 |  | JL/LHA2-210/220-18/19 |
| 外观及表面质量 |  | 绞线表面无肉眼可见的缺陷，如明显的压痕，划痕等，无与良好产品不相称的任何缺陷 |
| 结构 | 铝 外层 | 根/mm | 18/3.83 |
| 结构 | 铝合金 12根层 | 根/mm | 12/3.83 |
| 结构 | 铝合金 6根层 | 根/mm | 6/3.83 |
| 结构 | 铝合金 中心根 | 根/mm | 1/3.83 |
| 计算截面积 | 铝 | mm$^2$ | 207.38 |
| 计算截面积 | 铝合金 | mm$^2$ | 218.90 |
| 计算截面积 | 合计 | mm$^2$ | 426.28 |
| 外径 |  | mm | 26.81 |
| 单位长度质量 |  | kg/km | 1178.1 |

<!-- page 56 -->

图3　故障侧导线插入金具深度为80mm

图4　安装图纸中导线插入金具深度应为270mm

作，导线插入金具深度为270mm，液压机压膜压力为80MPa，导线金具生产厂家在制作过程中全程现场指导。

将接头在拉力机上进行拉伸试验。试验设备为微机控制电液伺服拉力试验机，型号为WAW-300L。拉伸试验如图5所示。金具拉力试验中，因该导线额定抗拉力为94．53kN，铝合金芯高导电率铝绞线技术参数特性表见表1，试

<!-- page 58 -->

续表

| 项 目 | 单位 | 产 品 参 数 |
|---|---|---|
| 20℃时直流电阻 | WΩ/km | ≤0.0724 |
| 额定抗拉力 | kN | ≥94.53 |
| 弹性模量 | GPa | 55.0 |
| 线膨胀系数 | 1/℃ | 23.0×10\(^{-6}\) |
| 节径比 | 铝 | 外层 |
|  | 铝合金 | 12根层 |
|  |  | 10\(^{-12}\) |
|  |  | 10\(^{-16}\) |

图6　拉伸试验曲线图

[图占位]

(a) 试验前接头情况

[图占位]

(b) 试验后接头无明显位移

[图占位]

图7　拉伸试验前后接头情况

<!-- page 59 -->

### 2.3 解体试验情况

将非故障接头，距端部270mm处进行半环状楔形切割（如图8所示），发现导线与金具内壁压为一体（如图9所示），说明另一侧导线插入深度符合施工图纸要求。

图8　非故障侧沿270mm处楔形切割

[图占位]

图9　导线与金具压为一体

[图占位]

<!-- page 61 -->

该页为空白，未见可辨识正文内容。

<!-- page 60 -->

#### 3 结论与建议

### 3.1 结论

（1）对于故障侧接头（7号塔小号侧三线下子导线接头），导线插入金具深度为80mm，不满足施工图纸要求。

（2）对于非故障侧接头（7号塔大号侧三线下子导线接头），施加导线额定95%额定拉断力持续1min通过，握力试验满足要求，解体发现导线插入接头深度满足施工图纸要求。

（3）初步分析此次导线脱落原因为：7号塔小号侧三线下子导线接头制作不满足施工工艺要求，导线插入金具深度不够，导致耐张线夹握力不足，加上夜间气温骤降，导线收缩，最终导致导线滑脱故障。

### 3.2 建议

一是开展输电线路导线掉线风险排查工作，特别是对导线金具连接处进行排查；二是提升工程安装质量，加强对工程质量验收把关力度；三是加强线路运维工作，综合使用X光检测/超声检测等手段，定期对金具连接进行检测，及时发现缺陷并进行处理。

<!-- page 55 -->

该线路于 2014 年 5 月 28 日投运，由怀柔站 2217 出线单元至怀柔北 2214 出线单元，架空线路杆塔 40 基，11.462km，导线型号为 JS-JE：JL/LHA1-210/220。地线型号为 JS-JE：OPGW-36。故障杆塔为 7 号塔，7 号塔型号为 BJ-2E2-SJ2，呼高 24m；6、7 号档中导线对地最小距离约为 21m。导线、地线型号分别为 JL/LHA1-210/220、OPGW-36。耐张塔绝缘配置为单支 XWP-120/450。故障区段位于平原地区。

#### 2　故障原因分析

### 2.1　外观检查分析

经测量，故障侧的 7 号塔三线小号侧下相导线接头处耐张线夹内壁有明显的交接面，距金具端部 80mm。交界面靠近端部侧存在导线压痕，交界面向内延伸处金具内壁未见导线压痕。故障侧接头金具内表面情况如图 2 所示。

[图/表占位]

图 2　故障侧接头金具内表面情况

接头在制作完成后一般要求在金具与导线交界处进行刷漆处理。经测量，故障接头脱落的导线刷漆部位距线端距离为 80mm，与故障接头金具内壁压痕深度一致。说明该处接头在制作时导线接头插入金具深度为 80mm，如图 3 所示。

按照施工图，导线插入金具深度应为 270mm，如图 4 所示。实际插入深度为 80mm，说明此处施工不满足施工图纸要求。

### 2.2　握力试验情况

对更换下来的非故障侧接头进行握力试验检测。首先进行接头预处理，对非故障侧接头另一侧重新制作接头，以满足拉力试验条件。接头由工程公司制
