# 输变电设备典型故障 第二章

<!-- page 65 -->

之间产生了较大的对地电容，在电缆通流时就会产生较大的电容电流，对沿线的人身和设施带来了威胁。电缆铠装接地为的就是将此电容电流通过接地线流入大地，减少对周围事物的影响。当接地连接不良或断开时电容电流就会存在于线缆和钢铠之间，也容易引起电缆的发热，能导致电缆绝缘水平的降低。

（2）制作电缆中间接头或终端时，应力锥未处理好或者应力锥损伤。制作电缆终端头必须将电缆的内护套、绝缘层以及半导体屏蔽层切断，这就破坏了原电缆绝缘层内部的电场分布，使电场发生畸变。为了保证电缆头具有与电缆相应的电场强度，必须采取措施，改善其电场的分布。现在无论是制作热缩电缆头还是冷缩电缆头，大都采用绕包应力锥的方法来解决外屏蔽切断处电场集中的问题，而当应力锥未处理好或者受到破坏时，强大的电场产生的能量使其周围绝缘层老化。

（3）电缆头制作工艺引起的故障。施工场地应清洁，无飞扬的灰尘或纸屑，如果在制作中不注意环境因素的影响，电缆头绝缘中就会由于进入尘埃、杂质等形成气隙，并在强电场下发生局部放电，继而发展为绝缘击穿，造成电缆头击穿的故障。如果在潮湿的环境中制作电缆头，则电缆容易受潮而使得整体绝缘水平下降，另外也容易进入潮气形成气隙而出现局部放电，制作电缆头时密封技术很重要，以防止潮气浸入。半导电屏蔽层要刮干净，半导电屏蔽层在电缆中主要起均匀电场和消除气隙，降低或消除局部放电电量的作用，剥除并清除干净半导电层，其主要目的是用来保证高压对地的爬电距离。制作完成后，应采取堵漏、防潮和密封措施，否则电缆头在运行过程中，容易逐步渗入进潮气、杂质等，引发电缆头绝缘击穿故障。

（4）产品质量不良引起的故障。高压电缆附件的电场分布较为复杂，对电缆附件的材质和生产工艺要求较高，在生产环节稍有不慎就可能给电缆附件的稳定运行带来较大的影响。

## 第二节　电缆本体典型故障案例

---

### 案例二　产品质量不良造成电缆本体故障

#### 1　故障简介

#### 2014年9月6日，某110kV电缆线路纵差保护动作跳闸，故障相别为B

<!-- page 64 -->

力破坏或腐蚀而穿孔导致电缆吸潮造成；电缆中间接头或者终端接头密封工艺不良也是造成电缆受潮的一个因素。

（3）过电压破坏。

1）谐振过电压对电缆的破坏。虽然在不同电压等级以及不同结构的电力系统中会产生情况各异的谐振过电压，但按其性质而言，10kV 和 35kV 电缆线路中的谐振现象大致可分为两种，这两种都对电缆线路的安全运行有极大的危害。

（a）线性谐振过电压。在电缆线路中的 L 和 C 都是常量，它属于线性谐振回路，它们不随元件上的电流、电压而变化。它在正弦交流电源的作用下，若电源频率和 L-C 自振频率相等或接近时，即会产生强烈的谐振现象，导致元件上产生很高的过电压。

（b）参数谐振过电压。参数谐振过电压是因为系统中的某些元件的参数在外力的作用下，发生周期性变化而诱发的。通常是由于电机旋转时电感大小的周期变化，如果该电机接有一定值的电容性负荷，如空载线路），当参数在一定的配合下，变化的电感周期性地把能量引入谐振系统，形成过电压。

2）小电流接地系统对电缆的影响。在小电流接地系统中，单相接地是一种常见的临时性故障，尤其是在潮湿、多雨天气时常发生，特别是在电缆和架空混用的线路中，极易对电缆造成破坏。发生单相接地后，故障相对地电压降低，非故障两相的相电压升高，可能引起绝缘的薄弱环节被击穿，发展成为相间短路，使事故扩大，影响用户的正常用电。

3）雷电过电压。电缆因雷击而损坏，这种情况并不多见，这种情况往往是由于避雷器损坏，再加上电缆严重老化而造成的，故每年的春、秋检避雷器试验是必不可少的。

（4）电缆自身质量原因。

1）电缆制造过程中，在包缠主绝缘层时出现褶皱或者裂损造成其绝缘能力降低。

2）电缆铠装层不合格造成其对内部绝缘层或者外绝缘层的损坏，当发生单相接地故障时很容易造成绝缘击穿。

3）新产品、新材料不够成熟，设计存在缺陷。

#### 2. 电缆附件故障

（1）电缆的外部铠装与地断开或者接触不良。这就使电缆的线芯和绝缘层

<!-- page 63 -->

## 第一节　高压电缆线路故障概述

随着城市建设的发展，电力电缆在城网供电中所占的比例也在增加，但随着电缆应用数量的增多及运行时间的延长，电缆故障也越来越多，故障的原因也复杂多样，主要可分为电缆本体故障和电缆附件故障两类。本节就35kV及以上电压等级电缆线路常见故障归纳如下。

#### 1．电缆本体故障

（1）机械损伤。机械损伤故障是电缆本体故障中所占比例最大的一个，大约为60%，这类故障对电网影响大，造成的后果比较严重。

1）直接外力作用造成的破坏，这方面的损坏主要由城市建设施工和交通运输造成。
2）敷设过程对电缆的破坏，这类常见的是电缆因受力过大或者弯曲过度造成其局部绝缘能力降低或者电缆铠装层断裂。
3）地面下沉。此现象往往发生在电缆穿越公路、铁路及高大建筑物时，由于地面的下沉而使电缆垂直受力变形，导致电缆破裂，甚至折断，或者造成电缆中间接头内部绝缘能力降低而发生击穿。
4）自然力破坏。这个是不可抗拒的，主要由地质灾害或者温度太低冻坏电缆附件等造成，这个在电缆故障中所占比例较小。

（2）化学损伤。热化学作用，造成电缆过热的原因很多，如：

1）过负荷是电缆过热的重要原因，在此情况下电缆绝缘内部气隙游离造成局部过热，从而使绝缘碳化，尤其是橡塑绝缘电缆在长期过热后，绝缘材料发生变硬、弹性消失进而出现裂纹等物理变硬。
2）电缆沟或者电缆隧道内通风不良，电缆排布不合理，再加上长期电缆过负荷，很容易造成电缆过热的现象，使绝缘损坏加速。
3）在热力管附近敷设电缆或热电同隧道架设，将大大缩短电缆的寿命。
4）涡流影响。早期敷设电缆尤其是直埋电缆多穿蛇皮管，直立电缆多用穿钢管。当其中所穿电缆为三芯电缆时涡流现象不太明显（三相所成的相位差正好削弱了变化的磁场）；当所穿为单芯电缆时，在负荷高时有时能产生100℃左右的高温。
5）绝缘受潮。它主要是在电缆后期运行中，电缆外护套有裂纹或者受外

<!-- page 62 -->

输变电设备典型故障案例分析

[图/表占位]

# 高压电缆线路典型故障分析案例

<!-- page 66 -->

相，故障电流 7.2kA，现场检查发现 3 号到 4 号电缆接头之间的电缆本体发生击穿。电缆采用隧道敷设，隧道内环境较好，无积水，无异味，电缆外护套表面无沿面爬电及外力破坏痕迹，可以排除外力破坏造成故障的原因，故障现场如图 1 所示。

(a) 电缆故障位置

(b) 故障击穿孔特写

图 1　故障现场

故障电缆线路全长为 4260m，YJLW\(_{02}\)-64/110kV-1×400mm\(^2\)，于 2005 年 3 月 30 日投运。故障电缆结构特点为：电缆绝缘外半导电层与皱纹铝护套之间含有一层金属丝布绕包构成的半导电缓冲层，电缆结构如图 2 所示，结构尺寸见表 1。金属丝布为细铜丝与纤维编制而成，其中金属丝横向分布于编制的纤维带中，金属丝之间采用平行排列，其主要作用为改善皱纹铝护套与外半导电层之间的不完善电气接触，使得两者之间保持等电位作用。

图 2　电缆结构示意图

[图占位]

<!-- page 67 -->

表1 电缆主要结构尺寸

| 结 构 | 厚度（mm） | 外径（mm） |
|---|---:|---:|
| 1——铜导体 | — | 23.2（+0.5，-0.3） |
| 2——内半导电包带 | 0.12 | 23.6 |
| 3——导体屏蔽层 | 1.5 | 26.6 |
| 4——绝缘 | 17.5 | 61.6（+1.0，-0.5） |
| 5——绝缘屏蔽层 | 1.0 | 63.6 |
| 6——半导电缓冲层 | 0.5 | 65.1 |
| 7——隔热层 | 0.2 | 65.6 |
| 8——皱纹铝护套 | 2.0 | 80.6（+1.5，-1.0） |
| 9——金属套防护层 | 0.1 | 80.7 |
| 10——阻燃聚氯乙烯外护套 | 4.0 | 88.7（+2.0，-1.0） |

#### 2 故障原因分析

### 2.1 运行工况分析

试验人员于2014年5月进行了线路电缆中间接头局部放电检测工作，未发现异常局部放电信号。2014年6月3日，运维人员进行了线路电缆终端和中间接头的红外测温、接地电流测试、负荷测试工作，线路整体负荷较小，测试未发现异常情况。

### 2.2 解体分析

在现场对故障电缆段进行了留样，击穿孔附近的电缆外护套已炸裂，击穿孔直径约1.5cm，电缆绝缘发生径向击穿。击穿孔背面的电缆绝缘和皱纹铝护套均存在明显烧蚀痕迹，两者位置相对应，如图3所示，在远离击穿的电缆本体上也发现了类似的烧蚀现象。

(a) 电缆外半导电层烧蚀痕迹图
[图占位]

(b) 电缆金属护套烧蚀痕迹
[图占位]

图3 样品（击穿孔）情况

<!-- page 71 -->

微孔杂质、局部放电、耐压等试验检测，检测结果符合国家标准规定。

### 2.3 电缆敷设设计与施工分析

故障电缆线路为北京地区首次采用垂直蛇形敷设，设计波幅为 80mm；波节为 3m，由于节距较小，在制作蛇形弯过程中施工难度大的问题。

图3 电缆蛇形弯制作工艺

[图占位]

在制作电缆蛇形弯过程中使用的工器具主要包括液压杆、液压泵、油管、吊装带、手板葫芦、抱箍、木板、皮子等。经了解本工程电缆垂直蛇形敷设采用人力和机械相结合的方法，电缆蛇形弯制作工艺如图 3 所示，制作顺序是从左往右，①处左侧 A 点的抱箍先固定好，将右侧 B 点的抱箍底座固定在隧道支架上，将电缆放入底座，液压杆与液压泵连接好上端顶住木板，下端顶住电缆（电缆上用皮垫和抱箍未加以保护），一人操纵液压泵，一人扶住液压杆，一人测量电缆的波幅，电缆下压的距离是电缆波幅的两倍，达到约 170mm 时，用准备好的木板和皮垫对①进行定型支撑，再将 B 处的抱箍固定好。在施工时电缆波幅取 85mm，总的下压距离是 170mm。

在电缆拿垂直蛇形弯过程中，采用人力与机械装置相配合的方式，仅控制波幅是否达到要求值，机械装置出力情况不受控制，且电缆未施加特别保护，存在电缆局部受力过大造成金属护套变形的可能，严重时有挤伤电缆绝缘的危险。

#### 3 结论与建议

### 3.1 结论

在本起 220kV 电缆本体击穿故障分析过程中先后对线路运行情况、故障录波与保护装置、解体检查、电缆试样试验检测、电缆敷设等进行了分析，分析主要结论如下：

（1）线路运行情况分析结论：线路运行期间未发生过其他短路故障、无缺陷历史；线路负荷、接地电流、电缆温度等正常；故障当天线路无落雷。

<!-- page 68 -->

观察故障样品中绕包的金属丝布，可见多个放电烧蚀孔，烧蚀严重的细铜丝已经烧断，其附近的纤维物已经烧焦变黑；烧蚀情况稍轻的，细铜丝尽管未被烧断，但纤维物可见明显烧蚀变黄痕迹，放电烧蚀孔明显为电缆外屏蔽层与铝护套之间放电形成，如图4所示。

(a) 金属丝布烧蚀痕迹一

[图占位]

(b) 金属丝布烧蚀痕迹二

[图占位]

图4 位于金属丝布上的烧蚀孔情况

### 2.3 外半导电层电场分布计算

为了分析该结构电缆的电场分布情况，对电缆内、外半导电层的电场进行了计算，计算过程如下：

按照均匀介质圆形导体单芯电缆电场强度进行计算，半径 \(x\) 处的电场强度计算公式为

$$
E_x=\frac{U}{x\ln\frac{r_i}{r_c}} \;(\mathrm{kV/mm})
$$

式中　\(U\)——导体对地电压，kV；

\(x\)——绝缘中任一点的半径，mm；

\(r_i\)——绝缘外半径，mm；

\(r_c\)——导体外半径，mm。

计算得：

最大电场强度　\(E_{\max}=\frac{U}{r_c\ln\frac{r_i}{r_c}}=5.74\ (\mathrm{kV/mm})\)

最小电场强度　\(E_{\min}=\frac{U}{r_i\ln\frac{r_i}{r_c}}=2.48\ (\mathrm{kV/mm})\)

由此可见最大电场强度出现在电缆内半导电层表面为5.74kV/mm，电缆外半导电层电场为2.48kV/mm。

<!-- page 72 -->

（2）故障录波与保护装置分析结论：故障录波与保护装置动作正常。

（3）电缆试样试验检测分析结论：电缆试样检测结果正常，符合相关国家标准及公司订货技术条件。

（4）解体检查分析结论：在靠近电缆本体击穿故障点两侧的金属护套发生挤压受力变形。

（5）电缆敷设设计与施工分析结论：分析认为采用垂直蛇形敷设，节距为3m时，存在蛇形弧节距小、施工难度大的问题；电缆蛇形弯制作过程中，引起电缆局部由于受力过大，造成金属护套变形，严重时有挤伤电缆绝缘的危险。

根据以上分析，造成本次220kV电缆本体击穿故障直接原因为电缆金属护套施工过程中受力变形进而挤伤电缆绝缘。

### 3.2 建议

（1）由公司组织设计、施工、运维等单位对国内外垂直蛇形敷设设计（含固定方式、支架形式等）、施工工艺、施工工器具等进行调研，并根据调研结果对公司电缆垂直蛇形敷设设计进行重新校核。

（2）针对垂直蛇形敷设电缆线路开展高频局部放电普测，必要时采用X光机对可疑电缆线路的垂直蛇形段波峰、波谷处电缆金属护套进行检查，及时发现类似缺陷与隐患。

### 案例三 接地线被盗造成电缆本体故障

#### 1 故障简介

2014年6月10日，某220kV电缆线路双套纵差保护动作跳闸，故障测距显示故障位置距离变电站1.57km，故障相别为A相，故障电流为18.975kA。运维人员在故障发生后查线发现3号中间接头、4号中间接头的互连线被盗；在距4号接头35m处发现电缆本体故障点，接地线被盗情况如图1所示。电缆采用隧道敷设，电缆型号为ZR-YJLW\(_{02}\)-127/220kV-1×2500mm\(^2\)，2010年投入运行。

现场勘查发现在3号中间接头和4号中间接头之间A相电缆本体严重烧损，且在多个电缆支架固定处发现外护套烧损现象，电缆金属护套与电缆支架或抱箍有明显放电痕迹，B、C相电缆本体外护套烧损相对较轻。A相电缆本体烧蚀严重部位如图2所示。

<!-- page 74 -->

多点接地现象，金属护套内产生的感应环流较大导致破损点处电缆持续发热，进而引发绝缘强度下降，最终导致电缆绝缘发生径向击穿。

图3　金属护套、半导电缓冲层烧损特写

[图占位]

#### 3 结论与建议

### 3.1 结论

电缆金属护套交叉互连线和接地线被盗，造成电缆产生悬浮电位，金属护套对附近的金属支架等地电位放电，从而引发金属护套环流增大、电缆绝缘强度下降，最终导致电缆本体发生击穿故障。

### 3.2 建议

（1）加强电缆隧道防盗监控系统建设，强化电缆隧道准入制度，未经许可人员不能随意进入电缆隧道。

（2）运维单位要定期对高压电缆线路进行红外测温和接地电流检测，重要线路安装接地电流在线监测系统，及时发现线路接地电流异常，采取有效的措施消除隐患。

## 第三节　电缆中间接头故障典型案例

---

### 案例一　电树枝造成电缆中间接头故障

#### 1 故障简介

2014年7月7日，某220kV变电站合上2216断路器时，2216断路器双套纵差、双套距离保护动作跳闸，故障相别为A、B、C三相，检查发现该220kV电缆线路6号中间接头A相、10号中间接头C相和12号中间接头B相

<!-- page 69 -->

### 2.4　金属丝布与外屏蔽烧蚀原因分析

通过对电缆结构的分析，故障电缆使用的金属丝布绕包构成的半导电缓冲层，在电气上理应起到保持绝缘外屏蔽层与铝护套的电气连接的作用，使外屏蔽层表面与铝护套保持等电位。通过电缆电场强度计算可知，电缆外屏蔽表面的电场强度可达 2.48kV/mm，而铝护套为接地。该生产厂家采用的金属丝较细，使得绝缘外屏蔽与铝护套之间没有可靠的电气连接，造成两者之间存在较大的电位差，而产生间歇性和积累性的放电。

#### 3　结论与建议

### 3.1　结论

该厂家生产的金属丝布缓冲层存在质量缺陷，未能有效起到保持电缆外半导电层与铝护套之间等电位的作用，导致电缆外半导电层与波纹铝护套之间存在电位差，引发间歇性放电，损伤电缆外半导电层进而引发电缆绝缘发生径向击穿。

### 3.2　建议

鉴于相同生产厂家、相同结构的电缆近几年发生多次同类故障，给电缆线路安全稳定运行带来了严重影响，且目前缺乏有效的排查手段，因此建议运维单位对该生产厂家、相同结构的 110kV 及以上电压等级电缆进行梳理，根据电缆线路的重要性和运行实际情况，按照轻重缓急进行更换。

### 案例二　施工质量不良造成电缆本体故障

#### 1　故障简介

2012 年 5 月 19 日，某 220kV 混网线路纵联电流差动保护动作，重合闸未成功，现场检查发现距离 1 号电缆中间接头 200m 处的 C 相电缆本体发生击穿，10 号中间接头的交叉互联箱内护层保护器有开裂和放电痕迹。线路全长为 3391m，电缆为隧道采用垂直蛇形敷设，电缆型号为 ZR-YJLW$_{02}$-127/220kV-1×2500mm$^2$，2009 年 10 月投运。

故障录波显示 220kV 5 号母线 C 相电压由 127kV 降低至 3.7kV，同时故障线路 C 相电流及零序电流突增，约为 20kA，短路电流持续 45ms；641ms 后重合闸于故障线路，重合闸未成功，故障电流为 22kA，短路电流持续时间 46ms，故障录波图如图 1 所示。

<!-- page 70 -->

图1　故障录波图

[图/表占位]

#### 2　原因分析

### 2.1　解体分析

在实验室实测了故障段电缆垂直蛇形弯，经测量全波节距为 3m，蛇形弧弧幅为 150mm，计算其弯曲半径约为 3m。击穿点处故障特征如下：①电缆主绝缘击穿通道呈垂直状，直径约 25mm；②击穿点处的金属护套裂开成孔状，直径约 80mm；③击穿点距离蛇行弯波谷 16cm；④在电缆击穿点两侧分别发现金属护套挤压变形情况，金属护套的波峰被压平，变形尺寸约 10mm，金属护套局部变形如图 2 所示。

[图/表占位]

图2　金属护套局部变形

### 2.2　电缆试样试验

在电缆击穿点两侧分别截取电缆试样，进行导体直流电阻、绝缘热延伸、

<!-- page 77 -->

(c) 电树枝3

[图占位]

(d) 电树枝4

[图占位]

图 5　合模缝处电树枝（二）

### 2.4　电树枝产生原因分析

电树枝老化主要呈现两个阶段，即电树枝起始阶段和电树枝生长阶段。

电树枝起始阶段主要受产品缺陷影响，微孔、杂质、突起、气泡等缺陷是诱发电树枝的常见原因。3支故障电缆中间接头的电树枝均处于高压屏蔽电极的合模缝部位，在电树枝生长部位未发现气泡团，因此可排除气泡引发电树枝的可能性。由于合模缝部位需要人工进行砂纸打磨，打磨的光滑度、洁净度难以保证，因此分析合模缝部位打磨质量存在问题是导致在合模缝产生电树枝，进而引发在此部位发生击穿的主要原因。另外，人工打磨的合模缝质量分散性较大，不能排除同线路其他接头存在打磨质量、滋生电树枝的可能性。

国内众多学者对电树枝生长阶段的形态进行了研究，研究表明：“电树枝引发后在生长过程中表现出不同的形态特征，硅橡胶的电树枝形态主要分为3种，即树枝状电树、松枝状电树和丛状电树。树枝状电树仅有一支干或者少量树枝，树枝通道细小，生长速度缓慢。松枝状电树，生长速度较快，树枝具有明显的粗大松干通道，并旁支处多条分叉树枝，在分叉树枝上发展处密集可见的针状松叶。丛状电树枝形状为丛状，在电树枝起始后短时间内迅速形成，之后进入较长时间的滞涨期。电树枝形态与电压的频率有关，在工频电压下电树枝以树枝状和松枝状为主，在高频电压下以丛状电树枝为主，高频电压下树枝状和松枝状电树枝可向丛状电树枝转化”。

#### 3　结论与建议

### 3.1　结论

该220kV故障的3支电缆中间接头均是产品质量原因引起的，具体的质量原因为绝缘橡胶件的高压屏蔽电极在合模缝部位存在打磨质量问题，合模缝部位滋生电树，最终导致在合模缝部位发生击穿故障。

<!-- page 76 -->

穿穿通道

图3　绝缘橡胶件击穿通道示意图

### 2.3　绝缘橡胶件显微镜检测

为了分析电缆中间接头的击穿原因，将上述中间接头的绝缘橡胶件进行切样，切割成厚度约10mm的试样，进行显微镜下电树枝观察。观察发现在3个绝缘橡胶件高压屏蔽电极的环向合模缝部位均存在高度在1～9mm的电树枝，共计74个，电树枝根部生长在高压屏蔽电极与绝缘的交界面处，向绝缘方向生长，电树形状为树枝状。高压屏蔽电极浇注、硫化过程中，由于上下模具配合的原因，高压屏蔽电极外表表面会形成两条环形合模缝，合模缝经人工打磨后宽度约20mm，合模缝位置示意图如图4所示，合模缝处电树枝如图5所示。

图4　合模缝位置示意图

(a) 电树枝1

(b) 电树枝2

图5　合模缝处电树枝（一）

<!-- page 78 -->

同厂家生产的电缆中间接头在全国多地发生类似故障，故障电缆中间接头投运日期跨度较大，故障较为分散，无明显批次特征，由于人工打磨的合模缝质量分散性较大，不能排除同型号其他接头存在打磨质量、滋生电树的可能性，有必要将该公司生产同种结构的电缆中间接头全部纳入重点管控对象。

### 3.2　建议

（1）将该公司生产的同种结构电缆中间接头全部纳入重点管控对象，根据电缆中间接头投运年限、线路重要程度等级分级进行管控。

（2）鉴于电缆中间接头在存在电树情况下，故障多发生于线路合闸阶段，建议将电缆线路负荷倒出，对线路进行多次分、合闸操作；或者指定停电计划，对电缆线路进行 1.7$U_0$耐压，并同步进行电缆接头带电局部放电检测。

**案例二　安装质量不良造成电缆中间接头故障**

#### 1　故障简介

2014 年 12 月 25 日，某 220kV 新建电缆线路施工完成后在电缆 A 相进行主绝缘耐压试验时，当电压加至 180kV，电缆中间接头发生击穿。电缆线路全长 8964m，电缆型号为 ZC-YJLW02-Z-127/220kV-1×2500mm²。

#### 2　原因分析

### 2.1　解体分析

解体发现应力锥外观完好，无放电烧蚀痕迹。击穿点位于电缆波纹铝护套切断口附近的电缆本体上，击穿孔至金属护套断口距离为 5mm，电缆主绝缘上的击穿孔直径约为 20mm，故障击穿孔测量如图 1 所示，击穿点位置示意图如图 2 所示。

（a）波纹铝护套内侧击穿点距离测量

（b）电缆主绝缘外击穿点直径测量

图 1　故障击穿孔测量

[图占位]

<!-- page 75 -->

发生击穿。故障电缆中间接头均为同一厂家产品，2011年7月28日投运。

#### 2 原因分析

### 2.1 故障录波分析

故障录波图如图1所示，2216断路器合闸后经过21ms出现了A、B、C三相短路故障，故障期间A、B、C三相电压分别降至9.8、15.9、16.4kV，A、B、C三相故障电流分别为32、27、29kA，故障持续57ms后2216断路器跳闸。

图1 故障录波图

[图占位]

### 2.2 解体分析

经过对3个故障电缆中间接头进行解体分析，总结其共同特征：一是电缆中间接头安装工艺均符合要求；二是电缆中间接头的击穿部位均处于绝缘橡胶件高压屏蔽电极的环向合模缝位置。绝缘橡胶件击穿位置如图2所示，绝缘橡胶件击穿通道示意图如图3所示。

图2 绝缘橡胶件击穿位置

[图占位]

<!-- page 80 -->

（3）电缆附件厂家加强电缆附件安装过程的督导，切实发挥督导作用。

---

### 案例三 线路过电压造成电缆中间接头故障

#### 1 故障简介

2012年8月12日，某35kV混网线路33断路器速断掉闸，重合闸未成功。经现场勘察得知，在35kV环控20、21号线路保护区外某施工单位使用塔吊作业时，由于违章操作致使吊臂下方钢丝绳触碰架空线路C相导线，造成35kV环控线单相发生接地，该地区35kV接地系统为消弧线圈接地系统，单相接地故障不会立即跳闸，单相接地故障持续约56s，线路发生相间故障，断路器速断跳闸，进一步检查发现6号电缆中间接头A、C两相发生击穿故障。

#### 2 原因分析

### 2.1 故障录波分析

单相接地消失瞬间的谐振情况如图1所示，由图可知因吊车碰线C相单相接地时C相电压基本跌为0，发生金属性接地，此时A、B两相电压由相电压21kV升至线电压35kV，单相接地时间约为56s。单相接地故障消除时，引起了明显的三相系统的低频振荡，振荡频率约为7～8Hz，振荡过电压最高达53.60kV，即2.65U\_0，呈振荡衰减特征。谐振持续时间约12min后，发生A、C相间短路，如图2所示。

图1 单相接地消失瞬间的谐振情况

[图占位]

<!-- page 83 -->

（a）GIS仓体损毁情况　　　　（b）环氧套管损毁情况

图1　设备损毁情况

#### 2　原因分析

### 2.1　解体分析

经解体检查环氧套管的内嵌金属高压电极和低压电极表面有放电痕迹，如图2所示，应力锥和电缆本体外观完好，无击穿现象，无放电痕迹。

（a）高压电极　　　　（b）低压电极

图2　环氧套管内嵌的高低压电极放电痕迹

### 2.2　试验检测分析

为了分析环氧套管是否存在质量问题，对同批次非故障相电缆终端的环氧套管进行了耐压与局部放电、X光扫描、冷热循环试验、抗弯试验、玻璃化温度\(T_g\)试验，并对故障相环氧套管残片进行了材质的电气性能试验检测，内容包括介电常数、体积电阻率、介质损耗角正切、击穿电场强度等性能指标。上

<!-- page 82 -->

### 2.3　原因分析

通过故障电缆中间接头解体可知其内部存在严重的受潮缺陷，受吊车触碰导线影响，该混网线路发生单相接地，在单相接地结束的瞬间引发线路发生谐振，产生间歇性谐振过电压，由于谐振持续时间较长，使存在缺陷的6号中间接头A相对地发生绝缘击穿，约400ms后6号中间接头C相对地绝缘也发生击穿（三相统包），从而发生A、C相间短路，引发线路跳闸。

#### 3　结论与建议

### 3.1　结论

电缆中间接头由于防水工艺和运行环境较为恶劣，导致电缆中间接头进水受潮，电缆主绝缘在运行过程中产生沿面爬电现象，受线路吊车碰线引起较长时间的过电压影响而发生击穿。

### 3.2　建议

（1）建议结合停电检修计划对该线路电缆及中间接头进行OWTS电缆局部放电试验，及时发现电缆中间接头受潮隐患。

（2）在35kV电缆中间接头选型方面，建议可选择热塑套管防水结构的电缆中间接头，提升电缆中间接头防水、防潮能力，提高电缆安全运行水平。

（3）探索改变35kV中性点接地运行方式，将消弧线圈接地改为小电阻接地，当发生单相故障时能够快速跳闸，避免故障损害程度进一步扩大。

## 第四节　电缆终端故障典型案例

### 案例一　环氧套管质量不良造成GIS电缆终端故障

#### 1　故障简介

2016年1月24日，某220kV电缆线路双套纵差保护动作跳闸，A相GIS电缆终端故障，短路电流为31.29kA，故障持续时间61ms，220kV母线电压由130kV跌落至1kV，故障电缆终端2015年5月投运。故障造成A相GIS仓体约3/4体积发生爆裂，A相电缆终端环氧套管大面积发生爆裂，环氧套管的内嵌金属高压电极和金属低压电极裸露，内嵌金属高压电极表面有明显放电痕迹，如图1所示。

<!-- page 73 -->

(a) 3号中间接头直接接地箱

(b) 4号中间接头直接接地箱

图1　接地线被盗

图2　A相电缆本体烧蚀严重部位

#### 2 原因分析

### 2.1 解体分析

电缆在3号接头与4号接头之间存在5处外护套烧损点，烧损点位置均在电缆支架或金属抱箍处，其中1处电缆绝缘发生径向击穿，击穿孔直径约6cm。另外4处电缆金属护套和支架有明显放电痕迹，金属护套上有烧蚀孔洞，电缆半导电缓冲带上有烧蚀痕迹，但尚未伤及电缆主绝缘，金属护套、半导电缓冲层烧损特写如图3所示。

### 2.2 故障原因分析

电缆交叉互连线或者接地线被盗，在电缆金属护套产生的悬浮电位将外护套击穿，金属护套对金属支架或者抱箍放电，外护套的破损造成金属护套产生

<!-- page 79 -->

### 2.2　电缆本体试验检测

在电缆本体击穿点附近取样，进行了绝缘厚度、绝缘偏心度、绝缘层微孔和杂质检测、半导电屏蔽与绝缘界面的微孔、突起检测以及绝缘热延伸检测等试验，试验结果均符合相关标准及公司技术协议要求。

### 2.3　故障原因分析

击穿点位置示意图如图1所示，击穿点位于电缆中间接头预制绝缘橡胶件（接头绝缘主体）外侧，因此本次击穿故障与电缆中间接头质量无关。电缆本体击穿点距离电缆波纹铝护套切断口约5mm，击穿点处于电缆中间接头安装作业范围内。电缆中间接头安装作业时，需要将部分波纹铝护套锯掉，并使用斜口钳将波纹铝护套断口制作成喇叭口，存在施工不慎损伤电缆绝缘，从而引发故障的可能性。

[图/表占位]

图2　故障击穿孔位置示意图

通过对电缆击穿点附近取样，进行结构尺寸、缺陷检测，试验结果均符合公司订货技术条件和国家相关标准。波纹铝护套断口附近的电缆绝缘有局部缺陷，从而引发击穿故障，存在理论上的可能，但发生概率相对较低。综合分析本次故障由施工质量问题所引起。

#### 3　结论与建议

### 3.1　结论

（1）本次220kV电缆中间接头击穿故障与电缆中间接头和电缆本体质量无关。

（2）造成本次击穿故障的最大可能性为在锯除波纹铝护套或者在波纹铝护套断口制作喇叭口时，由于施工不慎损伤电缆绝缘所引起。

### 3.2　建议

（1）电缆附件安装制作过程中，做好电缆本体的外观检查。

（2）将波纹铝护套断口附近电缆本体外观检查，作为一项重点检查项目纳入至电缆中间接头安装记录。

<!-- page 86 -->

#### 2 原因分析

### 2.1 解体分析

通过对故障电缆终端解体可知，金属应力锥和电缆本体均产生了直径约为20mm的击穿孔，如图2所示，放电通道为电缆导体线芯→电缆主绝缘→VDG缠绕带→绝缘油→金属应力锥。

[图/表占位]

图1　电缆终端损毁情况

[图/表占位]

（a）金属应力锥击穿点　　　　　　（b）电缆本体击穿点

图2　电缆终端击穿点特写

### 2.2 金属应力锥与橡胶应力锥电场控制原理比对分析

1. 橡胶应力锥

电缆在剥去金属护套与电缆外半导电层（电缆绝缘屏蔽层）后，电缆外半导电层断口处会产生电场畸变，且该处电场不仅有垂直分量还有切向分量，使得电缆绝缘承受很高的场强。目前，市场上普遍使用橡胶应力锥对该处的场强

<!-- page 85 -->

映环氧树脂的固化程度，树脂的固化程度越高，所测到的玻璃化温度 \(T_g\) 值越高。

（2）树脂固化程度对于最终产品的性能来说是很重要的一个指标，因为它关乎脆性、耐冲击、长期稳定性、蠕变性等属性。如果树脂固化程度太低，通过 DSC 测试会得到较低的玻璃化温度（\(T_g\)）值，并且环氧树脂产品的性能将很不稳定。

（3）本次环氧套管的玻璃化温度试验结果表明，其玻璃化温度低于国际 IEC 1006 标准，较低的玻璃化温度可能会使环氧套管呈现脆性以及机械性能（如抗弯和抗拉）降低。目前相关文献报道较少，拟通过后续试验进一步验证玻璃化温度对环氧套管性能的影响，尤其是低温情况下对环氧套管性能的影响。

#### 3　结论与建议

### 3.1　结论

综上所述，X 光扫描不合格以及玻璃化温度试验不符合要求表明环氧套管质量存在问题，上述问题均能对本次故障产生重要影响，因此分析该 220kV GIS 电缆终端故障主要是由产品质量问题引起。

### 3.2　建议

近两年来，电网中发生了多起低温天气下由于环氧套管质量引发的电缆终端故障，应当引起生产厂家与运维单位的高度重视，生产厂家应加强环氧套管的原材料、生产工艺等质量管控。

### 案例二　金属应力锥电场控制不良造成变压器电缆终端故障

#### 1　故障简介

2011 年 4 月 2 日，某 110kV 变电站 3 号主变压器差动保护动作，103、203A、203B 断路器掉闸，234、245 自投成功，负荷未受影响，故障电流一次值约为 8.7kA，故障持续时间为 70ms，现场检查发现 B 相 110kV 变压器电缆终端发生故障，电缆仓底部发生漏油，开仓检查发现电缆终端的套管炸裂，如图 1 所示。故障电缆终端为金属应力锥结构，2008 年投入运行。

<!-- page 88 -->

导电管，并在半导电管上缠绕多层绝缘带来增强绝缘，此种结构并未改善半导电套管端口处的电场分布，这可以很好地解释故障多发于此处的原因。金属应力锥与电缆绝缘之间既有 VDG 带，又有绝缘油来增强绝缘，在正常情况下可以确保终端安全稳定运行，但从现场解体来看，VDG 缠绕带有很多的裂口、翘起等隐患，这些缺陷的存在会在电缆与 VDG 带交界面产生气隙，气隙的放电电压通常较低，持续的局部放电进一步加剧缺陷的发展，最终导致电缆终端发生击穿故障。解体过程中，在电缆绝缘表面（非击穿孔附近）发现的黄色胶状物，即是局部放电留下的痕迹，黄色胶状物很好地印证了该应力锥与电缆绝缘之间存在多处局部放电，以及局部放电向击穿故障的演变过程。

#### 2. 故障发生受环境温度影响原因分析

故障多发生于气温较低季节的发生可能原因推理如下：在温度较低时，局部放电产生的杂质、气体等不宜向周围扩散，形成局部累积，给局部放电提供了一定的有利条件，加剧局部放电的发展，最终形成贯穿性击穿故障。相反，温度较高时，生成的杂质、气体等缺陷易向周围扩散，一定程度上可以抑制局部放电程度，减缓其发展速度。

#### 3 结论与建议

### 3.1　结论

本次 110kV 变压器电缆终端故障的发生，主要是由于其产品结构不能有效的均衡半导电管端口的电场分布，在 VDG 绝缘带材与电缆绝缘含有气隙的情况下，由局部放电逐渐发展成击穿故障。

### 3.2　建议

（1）建议加强对在运金属应力锥结构电缆终端采取局部放电检测手段，监测其局部放电情况，及时发现潜在的放电缺陷。

（2）鉴于该结构电缆终端在电场控制方面存在缺陷，已在多个网省地区发生多次故障，建议根据线路重要程度，分轻重缓急合理制订更换计划，逐步予以更换。

### 案例三　安装工艺不良造成 GIS 电缆终端故障

#### 1　故障简介

2016 年 1 月 24 日，某 110kV 电缆线路接地距离Ⅰ段保护动作，119 断路

<!-- page 84 -->

述试验除玻璃化温度 \(T_g\) 和 X 射线扫描不符合要求外，其他试验均符合要求。玻璃化温度（\(T_g\)）测试结果为 97.91℃，不满足 IEC 1006 标准要求的 105～115℃的温度范围值。对非故障的 B、C 两相环氧套管进行 X 光扫描均可见长约 20mm 的圆周状缝隙，缝隙位于环氧树脂与高压金属电极上部的交界面处，如图 3 白色区域位置所示。

[图/表占位]

图 3　高压电极上部的铸件与环氧树脂的交界面存在气隙

### 2.3　原因分析

#### 1. X 光检测中高压电极与环氧树脂交界面缝隙对故障的影响分析

（1）通过赴环氧套管生产厂家进行调研可知高压电极与环氧树脂的交界面处理属于环氧套管生产过程中核心工艺之一，为确保两者之间交界面良好黏结，通常需要对高压电极进行喷砂、涂覆偶联剂等工艺处理。由于高压电极（铝合金材质，热膨胀系数 23.2×10\(^{-6}\) m/℃）和环氧树脂（热膨胀系数 50～60×10\(^{-6}\) m/℃）的热膨胀系数相差较大，如果两者的交界面处理不当，存在缝隙与黏结不紧固问题，将导致环氧套管随着负荷、温度等因素引起的热胀冷缩变化，在高压电极与环氧树脂交界面处产生破裂。

（2）高压电极和环氧树脂的交界面存在缝隙，解体过程中也发现了两者结合部位的环氧树脂存在多条裂纹，因果关系一致。

（3）该电缆附件厂家尚无环氧套管生产能力，电缆终端所需环氧套管需要外购。X 光设备主要用于检测环氧套管的微孔、气隙、杂质等缺陷，而厂家无 X 光检测设备，且无法提供环氧套管生产厂家出具的 X 光检测结果，因此在环氧套管质量管控中存在缺失。

#### 2. 玻璃化温度（\(T_g\)）较低对故障的影响分析

（1）环氧树脂的玻璃化温度是其材质重要性能参数，玻璃化温度可反

<!-- page 87 -->

进行合理的控制，依靠应力锥材料自身弹性保持应力锥与电缆主绝缘之间界面压力和电气强度。终端橡胶应力锥结构示意图如图3所示，橡胶应力锥材质含有半导电和绝缘两部分，其中半导电材料特性及形状是控制断口处电场分布的关键。

图3 终端橡胶应力锥结构示意图

[图占位：图中标注有“半导电材料”“绝缘材料”“XLPE”“电缆外半导电层”“线芯”等]

2. 金属应力锥

金属应力锥结构及安装工艺如图4所示，应力锥主体为金属材质，在金属锥内外表面分别涂刷一定厚度的绝缘漆，金属应力锥与电缆绝缘之间用绝缘油填充。该种应力锥的安装工艺与橡胶应力锥有较大的不同，其要求在电缆绝缘屏蔽断口（电缆外半导电层）附近缠绕两层半导电套管，用来均衡电缆绝缘屏蔽断口的电场，同时在半导电套管上缠绕多层绝缘带，并且从半导电套管端口开始向出线端方向缠绕双层绝缘带。

图4 金属应力锥结构及安装工艺示意图

[图占位：图中标注有“2层半导电管”“半导电管端口”“击穿点”“双层缠绕的VDG绝缘带”“多层缠绕的VDG绝缘带”“金属应力锥”“绝缘油”“线芯”等]

从两种应力锥的结构可以看出，橡胶应力锥利用其自身半导电材料减弱电缆绝缘屏蔽层（外半导电层）断口处复合界面的电场分布，达到均衡电场的目的；而金属应力锥是依靠在半导电管端口处缠绕多层绝缘带来达到增强绝缘的目的。

### 2.3 故障原因分析

#### 1. 故障点位于半导电管端口部位原因分析

如上所述，电缆终端在电缆屏蔽断口（电缆外半导电层断口）处套两层半

<!-- page 92 -->

护套和外护套表面有严重的烧蚀痕迹；尾管表面有铜锈痕迹，并且金属尾管末端与电缆铝护套之间的接地线已经发生脱焊情况。

[图/表占位]

图 2　110kV 南李线异常户外终端整体

尾管和铝护套接地线金具发生脱焊如图 3 所示，电缆铝护套部位的接地线焊接金具已完全脱开，其内侧有部分放电痕迹且锈蚀痕迹严重，电缆铝护套表面也存在大量锈蚀痕迹。

[图/表占位]

图 3　尾管和铝护套接地线金具发生脱焊

对发生脱焊部分的铝护套进行拆除，如图 4 所示，可见其外部锈蚀严重。如图 4（a）中可见铝护套因锈蚀严重其外部已有破口，图 4（b）中标记处可见放电熔融点，并且该处位于接地金具的焊接位置，因此判断焊接点可能因锈蚀造成脱焊现象，焊接金具在脱焊后与铝护套之间因感应电压发生放电。图 4（c）所示由铝护套内部可见其存在多处破口，由此判断该电缆终端受潮情况严重，并且潮气可由破孔处进入电缆终端内部。

<!-- page 81 -->

图2　A、C两相相间短路情况

### 2.2　解体分析

将6号故障电缆中间接头解体，可见铜屏蔽表面以及电缆接头绝缘主体表面包裹的铜网均有明显受潮和铜绿锈蚀痕迹，铜网表面有烧损痕迹，如图3所示。

图3　电缆中间接头内部有明显锈蚀痕迹

将中间接头绝缘橡胶件剥离后可见电缆绝缘表面有严重的沿面爬电现象，如图4所示，此现象说明该相中间接头内部长期存在进水受潮的情况。

图4　电缆主绝缘表面爬电现象严重

<!-- page 91 -->

#### 3　结论与建议

### 3.1　结论

本次110kV电缆GIS终端故障为施工质量管控不足所引起，具体原因为电缆主绝缘及半导电层存在刀伤，电缆导体在长期运行下击穿绝缘并对铅套产生放电。

### 3.2　建议

（1）高压电缆附件安装对安装工艺水平要求非常高，需要严格按照安装工艺进行施工，稍有不慎将可能导致严重后果，安装过程需要加强对电缆绝缘的保护，避免产生划痕和割伤。

（2）带电局部放电检测是检查GIS电缆终端缺陷的有效手段之一，应严格按照检测周期开展检测工作，提前发现电缆终端缺陷。

### 案例四　接地不良造成户外终端温度异常

#### 1　故障简介

2016年3月14日，运维人员在巡视某110kV电缆户外终端时发现A相终端存在温度异常情况，其金属尾管处热缩管和电缆外护套存在高温灼烧现象。18时40分，运维人员利用红外成像仪测温可知局部最高温度达到202℃，110kV A相电缆户外终端灼烧情况如图1所示，对该电缆终端进行外观检查发现铝护套过火氧化，确认线路无法坚持运行。该电缆线路于2004年2月27日投运，为混合线路，电缆段总长度为125m，有两组户外电缆终端。

![图1 110kV A相电缆户外终端灼烧情况](图/表占位)

图1　110kV A相电缆户外终端灼烧情况

#### 2　原因分析

### 2.1　解体分析

温度异常的A相电缆终端主要外观特征如图2所示，从图中可见电缆铝

<!-- page 90 -->

对电缆本体击穿孔进一步检查，发现电缆外半导电表面在对应铅套断口的位置存在环形刀痕，放电击穿孔位于环形刀痕上，如图3所示。对半导电层进行剥离，可发现电缆主绝缘表面同样存在环形刀痕，刀痕宽度约1mm且规则工整，穿孔位置为刀痕最深处，约为2mm，应为施工过程中进行铅套切割所造成的刀伤，如图4所示。

图3　电缆铅套断口的放电点位于环形刀伤最深处

[图占位]

图4　故障电缆主绝缘同样存在环形刀伤

[图占位]

### 2.2　故障原因分析

本次110kV电缆GIS终端故障为施工质量问题所导致，施工单位在进行铅套切割过程中对电缆半导电层和主绝缘均造成环形刀伤，致使该刀伤位置在长期运行中产生电场畸变，导致电缆线芯发生径向放电并击穿主绝缘，最终与铅套放电产生接地短路故障。

<!-- page 93 -->

(a) 铝护套锈蚀严重　　(b) 地线金具焊接处有放电点　　(c) 内部存在锈蚀穿孔情况

图4　铝护套受潮锈蚀严重

电缆终端内部放电情况如图5所示，可见电缆表面的放电烧蚀部分位于应力锥端部与铜网（外层包裹PVC带材）端部之间，该位置在正常情况下为电缆外半导电层，放电烧蚀情况已伤及电缆主绝缘，应力锥表面未见任何击穿、爬电痕迹。从图5可以看出PVC带材包裹的铜网在端部存在放电烧蚀现象，因此判断该处可能为对电缆半导电烧蚀处放电起始点。同时在该位置发现少量铜绿现象，由此可见电缆终端内部已长时间存在进水受潮情况。

[图/表占位]

图5　电缆终端内部放电情况

### 2.2　原因分析

由于电缆铝护套在接地线脱焊后无有效接地，110kV户外终端放电情况示意图如图6所示。

<!-- page 89 -->

器跳闸，无重合闸。运维人员故障查线发现 GIS 电缆终端 A 相尾管距离 GIS 仓较近位置有放电击穿，放电穿孔较深，疑似导体线芯已裸露可见，故障电缆终端 1997 年投运，故障现场情况如图 1 所示。

图 1　A 相 GIS 电缆终端击穿
[图占位]

#### 2　原因分析

### 2.1　解体分析

将金属尾管拆除后对电缆终端内部进行检查，经检查未发现应力锥以及导体触头等处有明显异常故障现象。通过解体发现放电击穿点位于电缆本体，其位置在电缆铅护套的断口处，电缆本体放电击穿孔直径约 9mm，可见其内部线芯已烧熔并裸露。铅套本体表面有明显放电烧蚀痕迹，应为电缆线芯与铅套放电所致，如图 2 所示。

图 2　故障 GIS 电缆终端放电对应位置
[图占位]

<!-- page 94 -->

[图/表占位]

图6　110kV户外终端放电情况示意图

（1）A相户外终端外护套过热烧蚀现象为铝护套与脱焊的接地线金具之间产生长时间放电引起。发生放电的原因为该段电缆在接地线脱焊后其铝护套对接地线金具之间存在感应电压差。铝护套表面接地金具脱焊的原因为该户外终端长期存在进水受潮情况，铝护套表面锈蚀严重导致地线脱焊。

（2）电缆终端铜网端部与应力锥端部之间同样存在感应电压差，因此两者之间的电缆半导电层发生过热、烧蚀和放电现象；该类型户外终端在尾管底部位置主要靠环氧泥和热缩外护套进行防水，该类型设计可能存在防水能力不足的设计缺陷。

#### 3　结论与建议

### 3.1　结论

综上所述，110kV户外终端温度异常现象是由电缆铝护套接地线脱焊引起，由于铝护套接地的消失，造成铝护套产生悬浮电位，进而产生感应电压压差并发生放电引起。

### 3.2　建议

电缆的接地系统在电缆线路安全稳定运行中起着重要作用，接地的破坏会导致严重的隐患，因此应及时开展接地电流检测、红外测温外观检查等，提前发现电缆接地异常，采取有效措施予以治理。

<!-- page 95 -->
