# 配电网典型故障案例分析 第一章 配电网架空线路设备故障分析典型案例

<!-- page 10 -->

<!-- page 11 -->

## 第一节 配电网架空线路故障概述

配电线路是整个电网系统的终端，具有线长、面广、点多、路径复杂等特点，受地理位置、条件、气候、环境的影响较大，故障率高，直接影响工农业生产和人民生活质量，因此，提高配电线路的供电可靠性具有重大意义。配电线路中配电设备种类繁多、型号复杂多样、数量众多，且缺乏有效的在线监测手段，难以及时发现设备缺陷隐患，及时抑制故障发生；而一旦设备故障后，为尽快恢复供电，即采取换新的方式，至于导致设备故障的原因、避免设备故障的反事故措施（以下简称反措）均无明确的探索和研究。国网北京市电力公司为降低配电网（以下简称配网）设备故障率，深入研究配网设备故障原因，提高配网线路运维水平，要求针对每起配网设备故障明确其故障原因，并提出应对措施避免同类事故再次发生，为实现配网设备全寿命周期管理保驾护航。

本章着重介绍配电设备故障原因，包括配电变压器、柱上负荷开关、柱上电压互感器、架空导线、避雷器、绝缘子、熔断器、隔离开关和户外环网柜等10类设备。每起案例都详细介绍了故障基本情况、故障推演过程，同时为保证配电网安全运行提出了相应的建议和意见，为同行在今后遇到相同故障提供参考。

## 第二节 配电变压器故障案例

### 案例一 生产工艺不良造成配电变压器故障

#### 1. 故障基本情况

2012年12月19日4时58分，10kV某线路216断路器零序Ⅱ段跳闸，自动重合闸不成功，手动合闸不成功。经检修人员检查发现该线路049变压器本体故障。

该故障变压器为2009年1月生产的S11-M型油浸式变压器，2009年5月30日投运，联结组标号Dyn11。

故障发生时刻该变压器所带负荷未达到最高峰，其中A相225A，B相200A，C相240A。经运行单位反馈和查阅相关系统可知，该变压器自投运起

<!-- page 12 -->

至本次故障发生期间，变压器负荷正常，无异常情况。

#### 2. 故障原因分析

### 2.1 试验分析

对该变压器进行绝缘电阻和直流电阻试验，试验相关信息见表 1。通过绝缘电阻试验可知高压绕组发生绝缘击穿，低压绕组正常；通过直流电阻试验初步判断 B 相高压绕组存在断路情况，三相低压绕组正常。

表 1 试验情况

| 绝缘电阻 (MΩ) | 高压对低压及地 | 低压对高压及地 |
| --- | --- | --- |
|  | 0 | 2000 |
| 直流电阻 (Ω) | 高压侧 | AB | BC | CA |
|  |  | 6.368 | 12.73 | 6.372 |
|  | 低压侧 | a0 | b0 | c0 |
|  |  | 0.002802 | 0.002790 | 0.002286 |

### 2.2 解体分析

通过对故障变压器进行解体分析发现：

（1）C 相底部有油渍和浸渍，表明其局部密封不良，存有渗漏油情况。

（2）变压器的铁芯多处有锈蚀痕迹；变压器铁芯及绕组与顶盖固定牢固，变压器高、低压绕组上端部和侧面无放电痕迹。

（3）三相高压绕组上端部的层间绝缘纸条发生断裂，并且已失去韧性，很容易折断。

（4）绕组与底部夹件之间的垫块有缺失情况，其中 C 相绕组的底部垫块正常，为 5 块；A、B 两相绕组底部分别缺失 2 块、3 块垫块；该变压器绕组与金属夹件之间的垫块并无其他特殊固定方式，直接插入在绕组和金属夹件之间，后经查实垫块滑落至油箱底部。

（5）B 相高压绕组由于 3 块垫块缺失，造成绕组受力不平衡，高压绕组下移，几乎坐在底部金属夹件上；B 相高压绕组底部对附近的铁芯和金属夹件放电，且变压器箱内油质已发黑，有大量碳素且有异味，箱底有滑落的垫块。

相应照片如图 1～图 8 所示。

<!-- page 13 -->

图 1 C 相底部附近有油渍

图 2 变压器上端固定情况

图 3 变压器铁芯锈蚀

图 4 高压绕组上端层间绝缘纸条折断

图 5 A、B 两相绕组与底部金属夹件之间垫块滑脱

图 6 三相绕组与下金属夹件之间垫块数量和分布示意图（虚框表示垫块缺失）

<!-- page 14 -->

图 7 B相高压绕组底部放电点

图 8 铁芯和金属夹件放电点

### 2.3 故障原因分析

从变压器接线方式上分析：故障变压器的高压绕组采用三角形接线，高压绕组的底部导体电压依然为相电压，为了保持足够的绝缘强度，需要与附近的铁芯和金属夹件保持足够的安全距离。

从解体情况分析：通过解体可知该变压器的B相高压绕组由于木质垫块缺失3块，造成高压绕组严重受力不平衡，使高压绕组发生下移，几乎与底部金属夹件接触，因此在此种情况下无法保证必要的绝缘安全距离。

从故障点位置上分析：该变压器故障通道为B相高压绕组底部对附近的铁芯和金属夹件放电，从故障位置上可知与垫块缺失、高压绕组下移有必然的联系。

根据上述分析可知，该变压器的故障原因为B相高压绕组与金属夹件之间的垫块滑脱，使高压绕组与金属夹件之间距离过近造成。

为进一步分析垫块缺失的原因，将该变压器垫块固定方式与其他厂家生产的变压器固定方式进行对比。其他厂家生产的变压器底部垫块固定方式为：高压绕组与底部金属夹件之间使用木板进行隔离，并且将垫块黏结在木板上，防止木板错位或者滑脱，如图9所示。

通过对比可知，故障变压器的垫块不仅数量少，而且固定方式简单、容易滑脱，无法保证有效固定，从而留有严重的安全隐患，属于产品质量缺陷。

图 9 其他厂家生产的变压器垫块固定方式

<!-- page 15 -->

#### 3 结论与建议

### 3.1 结论

经过试验与解体分析得出如下结论：

（1）由于故障变压器的B相高压绕组底部垫块滑脱，造成高压绕组对铁芯与金属夹件放电，引发该路216断路器零序Ⅱ段跳闸。

（2）该变压器垫块固定方式简单，无法保证垫块有效固定，是垫块滑脱的主要原因，属于产品质量缺陷。

### 3.2 建议

建议组织各供电公司对该厂家同批次的变压器进行梳理，并结合停电检修计划，选取1～2台变压器进行解体，排查是否存在类似缺陷。

### 案例二 低压短路造成低压配电箱故障

#### 1. 故障基本情况

2014年12月4日18时35分，某10kV线路030变压器配电箱着火，造成该变压器一次熔丝两相掉落，抢修人员将配电箱拆除后，试送变压器一次熔丝，测量低压侧电压正常。5min后，该路上级电源开关零序Ⅰ段跳闸，重合不成功，试送零序Ⅱ段跳闸不成功，发现该变压器故障喷油。
故障变压器为某厂家2014年8月生产的S13-M-315/10型油浸式变压器。投运时间为2014年12月2日，联结组标号Yyn0。
故障低压配电柜为某厂家2014年11月生产的HDJP型非金属低压无功补偿柜。投运时间为2014年12月2日。
该变压器离故障发生时刻最近一次负荷测量结果如下：2014年12月3日晚间负荷电流（低压）：A相为198A，B相为201A，C相为205A。

#### 2. 故障原因分析

### 2.1 试验分析

对该变压器进行绝缘电阻和直流电阻试验，试验相关信息见表1。通过绝缘电阻试验可判断高压绕组正常，低压绕组对地发生击穿。通过直流电阻试验可判断高压绕组正常，低压b相绕组短路。

<!-- page 16 -->

表 1 试验情况

| 绝缘电阻 (MΩ) | 高压对低压及地 | 低压对地 |
| --- | --- | --- |
|  | 5000 | 0 |
| 直流电阻 (Ω) | 高压侧 | AB | BC | CA |
|  |  | 2.919 | 2.909 | 2.941 |
|  | 低压侧 | a0 | b0 | c0 |
|  |  | 0.002172 | 0.000357 | 0.002171 |

### 2.2 故障原因分析

#### 2.2.1 变压器解体分析

通过对该故障变压器解体发现：
(1) 压力释放阀有喷油痕迹；
(2) B相低压绕组发生明显向上位移，导致变压器部分铁芯硅钢片错位；
(3) 铁芯硅钢片与金属夹件之间绝缘距离减少，并有明显的放电痕迹；
(4) B相低压绕组匝间多处放电，且已经烧断；
(5) 三相铁芯上均有不同程度的放电痕迹。
相应照片如图 1～图 6 所示。

图 1 压力释放阀喷油痕迹

图 2 变压器 B相低压绕组发生位移

图 3 变压器铁芯硅钢片错位

图 4 变压器铁芯与夹件之间放电点

<!-- page 17 -->

图 5 B相低压绕组烧断位置

图 6 铁芯放电痕迹

#### 2.2.2 低压配电柜解体分析

通过对低压配电柜解体发现：

（1）低压配电柜后柜门有明显过火痕迹，燃烧后的碳素粉末充满整个柜内；

（2）熔断器式隔离开关已经完全烧毁，且 C 相开关烧毁最为严重；

（3）C 相进线母线固定螺母与螺栓已完全烧毁，与其相邻的 B 相进线母线也有明显的电弧烧伤痕迹；

（4）C 相开关上静触头已经完全烧毁，B 相开关上静触头也存在严重的电弧烧蚀痕迹，A 相烧蚀痕迹相对较轻；三相开关下静触头均存在电弧烧蚀痕迹；

（5）B、C 两相熔断器的瓷件已经破损，测量三相熔断器均为导通状态；

（6）出线开关内部无放电痕迹，结构完好；

（7）放电点处母排的电气间隙距离符合要求。B、C 相母排电气间隙为 45mm，大于 GB 7251.1—2013《低压成套开关设备和控制设备 第 1 部分：总则》中规定的值（非均匀电场 8mm，均匀电场 3mm）。

相应照片如图 7～图 15 所示。

图 7 低压配电柜内部情况图

图 8 烧毁的 C 相开关进线

<!-- page 18 -->

图 9 上静触头烧蚀情况

图 10 下静触头烧蚀情况

图 11 B、C相熔断器已经破损的瓷件

图 12 C相熔断器内部情况

图 13 出线开关外观

图 14 出线开关内部

#### 2.2.3 低压熔断器选择分析

计算配电变压器阻抗。

配电变压器的阻抗计算式如下

$$ Z_T = \frac{u_k\% U_{N2}^2}{100 S_N} \times 10^6 $$

代入相关参数得

$$ Z_T = \frac{3.98 \times 0.4^2}{100 \times 315} \times 10^6 = 20.20 (\text{m}\Omega) $$

图 15 出线开关内部与母线连接处

<!-- page 19 -->

计算变压器低压出口处三相短路电流有效值
$$I_k = \frac{U_{av}}{\sqrt{3}Z_T} = \frac{400}{\sqrt{3} \times 20.2} = 11.43(\text{kA})$$

两相短路电流计算
$$I_k^2 = \frac{\sqrt{3}}{2} I_k = \frac{\sqrt{3}}{2} \times 11.43 = 9.90(\text{kA})$$

配电变压器低压侧的额定电流为
$$I_{N2} = \frac{S_N}{\sqrt{3}U_{N2}} = \frac{315}{\sqrt{3} \times 0.4} = 454.66(\text{A})$$

熔断器内熔断体的额定电流应为
$$I_N = K I_{N2} = 1.2 \times 454.68 = 545.59(\text{A})$$

故障低压配电柜所选熔断器额定工作电流为 630A，其灵敏度为
$$K_{sen} = \frac{I_k^2}{I_N} = \frac{9900}{545.59} = 18.15 > 10$$

因此满足灵敏度要求。

#### 2.2.4 原因分析

（1）低压配电柜故障原因分析。从低压配电柜的解体分析以及现场测负荷记录的结果分析，可以判断设备故障时低压配电柜馈线侧并不存在过负荷或相间短路现象，否则低压馈线开关内部会有明显的动作或过火痕迹；通过计算可知，熔断式隔离开关所配熔断器能够承受变压器二次侧的正常工作电流，且可有效阻断低压侧相间短路造成的故障电流，另在解体过程中也发现熔断器内熔丝并未烧断，因此也可进一步说明低压配电柜的故障并不是由来自馈线端的短路电流导致；现场检查放电点附近母排的空气绝缘距离符合标准，因此可排除绝缘距离不够导致裸露母排形成相间放电的可能性。

通过解体检查可以基本断定低压配电柜故障点为熔断式隔离开关上与进线母线连接处，故障原因可能为熔断式隔离开关上静触头与动触头连接不够紧密，导致接触电阻增大，致使接触面附近热量聚集，在运行一段时间之后，积蓄的热量使熔断式隔离开关外部塑料罩融化，进而导致裸露的 B、C 相母线发生相间短路，最终烧毁整个熔断式隔离开关。

（2）配电变压器故障原因分析。变压器由于低压配电柜故障导致一次熔丝跌落，拆除故障低压配电柜后再次送电，变压器则发生故障。由此可知，变压器故障与低压配电柜的故障有直接联系，低压配电柜进线母排相间短路，相当于变压器低压侧出口短路（配电变压器与低压配电箱之间通过十余米电缆相

<!-- page 20 -->

连)，由于故障点在低压熔断式隔离开关之上，其并未通过故障电流，因此无法保护变压器，导致的结果就是变压器一次熔丝动作，但此时变压器内部已经承受了故障电流的冲击，难免不出现匝间或层间绝缘薄弱环节。拆除故障低压配电柜后再次送电时，必然发生变压器的绕组击穿和烧毁的现象。

因此通过分析可知，变压器故障是由于低压配电柜内部发生相间短路，因故障点距离变压器低压侧较近，且无有效保护措施，导致故障范围扩大造成变压器低压绕组受损，再次送电后导致变压器故障停电。

#### 3. 结论与建议

### 3.1 结论

经过试验与解体分析得出如下结论：

（1）低压配电柜故障原因为熔断式隔离开关进线母排之间发生相间短路，进而烧毁整个熔断式隔离开关，导致设备停电。

（2）配电变压器故障原因为低压绕组相间短路后致使低压绕组匝间或层间绝缘减弱，再次送电后导致变压器发生停电故障。

### 3.2 建议

建议梳理低压配电柜厂家同批次产品，严格开展到货检验与施工验收工作，杜绝因产品或施工质量不合格带来的隐患。

### 案例三 肘型电缆终端密封不良造成配电变压器故障

#### 1. 故障基本情况

2015 年 7 月以来，北京公司发生多起运行中柱上配电变压器的肘型电缆终端烧损故障，涉及不同变压器厂家和肘型电缆终端厂家，肘型电缆终端由变压器厂家统一采购。发生的多起肘型电缆终端故障均存在两个共同点：①投运几个月即发生故障；②故障多发生于降雨天气下，或者降雨后短期内即发生烧损。

### 1.1 故障设备信息

发生故障的配电变压器肘型电缆终端为“美式”套管结构，由肘型头、单通套管以及变压器底座套管井三部分组成，分别介绍如下：

（1）第一部分：肘型头。如图 1 所示，其为硅橡胶绝缘材质，为绝缘、外屏蔽、插入式结构，其中一端与 10kV 单芯电缆连接，另一端插入至单通套管。

<!-- page 21 -->

图 1 肘型头

（2）第二部分：单通套管。如图 2 所示，其为硅橡胶绝缘材质，单通套管从黄色定位标记处可分为长、短两个锥形柱，其中长锥形柱与肘型头配合，短锥形柱与变压器底座套管配合。

图 2 单通套管

（3）第三部分：变压器底座套管井。如图 3 所示，为环氧树脂材质，底座套管井通过螺栓与变压器本体进行固定。

### 1.2 故障现象

多起发生故障的肘型电缆终端故障现象相同，总结如下：

<!-- page 22 -->

图 3 变压器底座套管井

（1）肘型电缆终端故障均集中在终端根部，其他部位无异常，如图 4 所示。运行人员反馈故障发生后，个别肘型电缆终端有从变压器底座套管井中飞出或者脱落。

图 4 肘型电缆终端故障部位

（2）故障均集中在变压器底座套管井和单通套管两者交界面处，变压器底座套管井和单通套管均有明显沿面爬电痕迹，部分套管井和单通套管已严重烧损，表明发生了长期沿面爬电，如图 5 和图 6 所示。

图 5 变压器底座套管井烧损情况

<!-- page 23 -->

图 6 射型电缆终端的单通套管烧损情况

（3）在对外观正常的肘型电缆终端解体过程中，发现部分电缆终端的变压器底座套管井内有积水现象，如图 7 所示，且个别已产生沿面爬电痕迹。

图 7 外观正常肘型电缆终端的套管井内部积水

#### 2. 故障原因分析

由上述故障现象可确定肘型电缆终端故障原因为：变压器底座套管井进水、受潮，导致沿套管井与单通套管交界面处发生长期爬电所导致。

本节将重点从肘型电缆终端进水通道，密封结构设计，产品型式试验，订货技术、条件、响应等方面分析肘型电缆终端的故障深层次原因。另外近期发生故障的肘型电缆终端尽管涉及多个厂家产品，但肘型头、单通套管、变压器底座套管的形状、结构尺寸、材质、安装工艺等，以及故障现象等均无明显差异，因此进行统一分析。

### 2.1 肘型电缆终端进水通道分析

肘型电缆终端的变压器底座套管井进水、受潮，从而在套管井和单通套管交界面处发生沿面爬电，从肘型电缆终端结构来看仅有两个进水通道。

（1）通道一：由于肘型电缆终端无纵向防水密封功能，如果单芯电缆的另

<!-- page 24 -->

一端户外电缆终端防水密封效果不好，水分可能沿着单芯电缆的导体线芯或者单芯电缆与肘型头的交界面处进入。通过对故障肘型电缆终端解体分析，未发现单芯电缆或者单芯电缆与肘型头的交界面处存在进水受潮痕迹，如图 8 所示，可排除沿该通道进水的可能性。

图 8 单芯电缆导体以及与肘型头连接部位无进水痕迹

（2）通道二：据（1）分析水分仅能从单通套管和变压器底座套管的交界面处进入，交界面处密封不严可能由两种原因导致：①单通套管安装时不符合安装工艺，未使用六角扳手将单通套管旋紧、安装到位，导致单通套管和变压器底座套管密封不严；②由于密封结构设计的问题，密封防水效果较差。

从如下两个方面可排除安装工艺导致密封不严的可能性：①经调查，故障的肘型电缆终端中，仅有一起肘型电缆终端安装时未采用六角扳手将单通套管进行紧固，运行 20 天即发生故障，除此之外其他安装时均采用了六角扳手，且存在厂家未配六角扳手的情况，在此情况下为满足安装说明要求，某公司自购了六角扳手；②肘型电缆终端安装工艺相对简单，本次肘型电缆终端故障涉及多个供电公司和安装队伍，均存在安装质量问题的可能性较小。

综上所述，可基本排除由于安装质量问题导致肘型电缆终端进水、受潮的可能性，而是由于肘型电缆终端防水密封结构的问题。

### 2.2 防水密封结构分析

通过对肘型电缆终端防水密封结构进行分析，可知其存在如下问题：

（1）单通套管与变压器底座套管的外表面搭接面较小，且几乎无过盈配合，水分和潮气可沿此进入底座套管内部，无法保证防水密封效果。在单通套管旋紧、安装到位的情况下，单通套管与变压器底座套管外表面仅搭接约 8mm，如图 9 所示。使用游标卡尺对单通套管的内径和变压器底座套管的外径

<!-- page 25 -->

进行测量，可知两者过盈配合非常小，在 0.7～1.3mm 之间。过盈配合量越大两者连接越紧密，密封效果越好。以 10kV 电缆中间接头为例，其绝缘主体（同为硅橡胶材质）与电缆本体之间的过盈配合通常大于 5mm，在此情况下水分依然能进入至两者的交界面，据此可知单通套管与变压器底座套管交界面无法保证防水密封效果。

（2）单通套管与变压器底座套管井内表面存在较大缝隙，无过盈配合，界面绝缘强度较低。由于变压器底座套管井的内孔径大于单通套管的外径，单通套管安装至变压器底座套管井后两者之间存在较大的空气间隙，交界面的绝缘强度在一定程度下与界面压力成正比，在此种情况下无法保证界面绝缘强度，也是在交界面处发生沿面爬电的重要原因。

### 2.3 产品型式试验分析

通过对三个厂家的肘型电缆终端型式试验报告进行分析，发现存在如下问题：

（1）型式试验项目不完整，不符合国标要求。根据 GB/T 12706.4—2008《额定电压 1～35kV 挤包绝缘电力电缆及附件 第 4 部分：额定电压 6～35kV 电力电缆附件试验要求》，可分离连接器的型式试验项目应包括 21 项试验，但其中一个厂家提供的型式试验项目仅做了工频耐压试验、冲击电压试验、局部放电试验 3 项试验，恒压负荷循环试验、插拔试验、短路动热稳定等试验项目均未做。

（2）型式试验项目中，未考验单通套管与变压器底座套管井的配合情况。根据 GB/T 12706.4—2008 中 6.2.4 的规定在进行可分离连接器（肘型电缆终端）型式试验时，除非另有规定，可分离连接器应连接到与其配合的套管上，而从其中一个厂家的型式试验报告上看，仅见肘型头试样，而并未见到单通套管和变压器底座套管井试样，如图 10 所示。型式试验时肘型头、单通套管和变压器套管井三者若未配合一起进行试验，将无法考验单通套管与变压器底座套管的配合情况。

<!-- page 26 -->

图 10 两不同厂家的型式试验报告

（3）肘型电缆终端应用环境发生重大变化，但并未进行相应试验：肘型电缆终端以往主要应用于美式箱式变压器和环网柜，现在用于户外柱上配电变压器，运行环境发生了较大改变。按照 GB/T 12706.4—2008 定义“3.4 户外终端：在受阳光直接照射或暴露在气候环境下或者两者都存在的情况下使用的终端”，因此用于户外柱上配电变压器的肘型电缆终端应属于户外终端。按照国标规定户外电缆终端应进行盐雾试验（1.25U₀，加压 1000s），在厂家所提供的型式试验报告中均未见到此项试验。

通过上述分析可知，由于型式试验的不完整、不完善，对于其生产出的肘型电缆终端是否适用于户外运行缺乏有力的证明依据。

#### 3 结论与建议

### 3.1 结论

通过上述分析得出如下结论：

（1）肘型电缆终端故障原因为：变压器底座套管井进水、受潮，导致沿套管井与单通套管交界面处发生长期爬电；

（2）肘型电缆终端进水受潮原因为其本身防水密封结构存在问题。

### 3.2 议

关于在运肘型电缆终端结构配电变压器，建议运行单位对已运行的配电变压器进行专项巡检和超声波局放测试，重点检查肘型电缆终端是否有沿面爬电痕迹和放电烧损情况，必要时可安排停电，对其肘型电缆终端进行拆解、检查。

<!-- page 27 -->

### 案例四 产品质量问题导致配电变压器故障

#### 1. 故障基本情况

2016年1月16日21时3分，某110kV变电站10kV 5号母线接地，$U_a = U_b = 10\text{kV}$，$U_c = 2\text{kV}$；通过拉合站内开关和查线发现该站所带10kV线路92/5/23号杆变压器B相和C相高压熔丝管跌落，初步怀疑变压器本体故障。

故障变压器为某公司生产的S13-MZT-315（100）/10/0.4型自动调容调压变压器，2015年10月生产，于2015年12月投运。额定容量315kVA时，联结组别Dyn11；额定容量100kVA时，联结组别Yyn0。出厂序号5374。

#### 2. 故障原因分析

### 2.1 试验分析

（1）直流电阻试验。对该变压器进行绕组直流电阻试验，低容时高压侧和低压侧的直流电阻试验结果见表1；高容时高压侧和低压侧的直流电阻试验结果见表2。

**表1 低容时绕组直流电阻试验数据**

| 相别 | 分接位置 | 1 | 2 | 3 | 4 | 5 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **高压侧** | AB (Ω) | 50.80 | 50.50 | 50.72 | 51.04 | 50.44 |
| | CA (Ω) | 9.32 | 9.06 | 8.82 | 8.58 | 8.32 |
| | BC (Ω) | 51.11 | 50.62 | 51.23 | 50.70 | 50.95 |
| **低压侧** | a0 (Ω) | 0.005838 |  |  |  |  |
| | b0 (Ω) | 0.005802 |  |  |  |  |
| | c0 (Ω) | 0.005923 |  |  |  |  |

**表2 高容时绕组直流电阻试验数据**

| 相别 | 分接位置 | 1 | 2 | 3 | 4 | 5 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **高压侧** | AB (Ω) | 4.102 | 4.271 | 4.389 | 4.490 | 4.614 |
| | CA (Ω) | 4.107 | 4.277 | 4.396 | 4.498 | 4.620 |
| | BC (Ω) | 8.195 | 8.515 | 8.745 | 8.971 | 5.865 |

<!-- page 28 -->

续表

| 相别 | 分接位置 | 1 | 2 | 3 | 4 | 5 |
| --- | --- | --- | --- | --- | --- | --- |
| 低压侧 | a0 (Ω) | 0.002099 |  |  |  |  |
|  | b0 (Ω) | 0.002152 |  |  |  |  |
|  | c0 (Ω) | 0.002146 |  |  |  |  |

根据《北京市电力公司电力设备状态检修试验规程》规定，1.6MVA 及以下的变压器，相间差别一般不大于三相平均值的 4%，线间差别一般不大于三相平均值的 2%。试验结果表明该变压器在低容和高容两种状态下高压侧绕组直流电阻值均不合格，低压侧绕组直流电阻合格。

由表 1 可知，低容时高压侧 AB 和 BC 相数值偏大，表明 AB 和 BC 相绕组有断股现象；由图 1 中低容时调容开关与高压绕组连接示意图可知，试验测得的 AB 相直流电阻数值应为 A 相和 B 相直流电阻数值之和，BC 相直流电阻值应为 B 相和 C 相直流电阻数值之和，初步判定可能 B 相存在断股现象。

由表 2 可知，高容时高压侧 BC 相数值较 AB 和 CA 相数值偏大，由图 2 中高容时调容开关与高压绕组连接示意图可知，试验测得的 BC 相直流电阻值为 R<sub>B</sub>//(R<sub>A</sub>+R<sub>C</sub>)，但 AB 和 CA 相直流电阻值几乎相等，即可判断 B 相绕组有断股现象。

图 1 低容时调容开关与高压绕组连接示意图（星接）

图 2 高容时调容开关与高压绕组连接示意图（角接）

综上所述，根据直流电阻试验，判断该变压器高压侧 B 相绕组存在断股现象。

（2）绝缘电阻试验。对该变压器进行绝缘电阻试验，试验结果见表 3。

表 3 绝缘电阻试验数据

| 低压对高压及地 (MΩ) | 高压对低压及地 (MΩ) | 高压对低压 (MΩ) |
| --- | --- | --- |
| >10000 | 19 | 7010 |

<!-- page 29 -->

根据《北京市电力公司电力设备状态检修试验规程》规定，该变压器绝缘电阻试验不合格，表现为高压对地无绝缘，表明变压器内部高压侧有接地现象。

（3）电压比测量及联结组标号检定。对该变压器进行电压比测量及联结组标号检定，低容试验结果见表 4，高容试验结果见表 5。

表 4 低容电压比及联结组标号试验数据

| 分接位置电压比 | 1 | 2 | 3 | 4 | 5 |
|---|---|---|---|---|---|
| $U_{AB}/U_{ab}$ | -0.12% | -0.18% | -0.18% | -0.12% | -0.12% |
| $U_{BC}/U_{bc}$ | -9.99% | -9.99% | -9.99% | -9.99% | -9.99% |
| $U_{CA}/U_{ca}$ | -6.17% | -6.38% | -6.50% | -5.55% | -6.80% |
| 联结组别 | Yyn0 | | | | |

表 5 高容电压比及联结组标号试验数据

| 分接位置电压比 | 1 | 2 | 3 | 4 | 5 |
|---|---|---|---|---|---|
| $U_{AB}/U_{ab}$ | 0.35% | 0.30% | 0.34% | 0.36% | 0.37% |
| $U_{BC}/U_{bc}$ | -7.97% | -8.04% | -8.49% | -8.77% | -9.15% |
| $U_{CA}/U_{ca}$ | -7.71% | -8.22% | -8.46% | -8.56% | -8.94% |
| 联结组别 | Dyn11 | | | | |

根据《北京市电力公司电力设备状态检修试验规程》规定，额定分接电压比允许偏差为 ±5%。该变压器电压比试验结果不合格，表现为 $U_{BC}/U_{bc}$ 和 $U_{CA}/U_{ca}$ 超出允许值；该变压器联结组标号检定合格。

（4）交流耐压试验。通过对该变压器进行交流耐压试验，在加压的过程中发现电压始终为零，电流突增，耐压试验不合格。

（5）试验小结。

1）该变压器直流电阻试验、绝缘电阻试验、电压比测量和交流耐压试验均不合格；

2）该变压器高压侧 B 相绕组圈存在断股现象；

3）该变压器高压侧有接地现象；

4）该变压器低压侧绕组应完好。

### 2.2 解体分析

#### 2.2.1 变压器本体解体分析

通过对故障变压器进行解体，如图 3～图 7 所示：

<!-- page 30 -->

(1) 高压侧 A 相和 B 相套管周边均有喷油的痕迹。

(2) 该变压器 B 相绕组与其他两相相比，B 相整体变形且上移，且与 B 相绕组对应的上夹件部位有放电烧蚀痕迹。

(3) B 相高压侧绕组最外一层高压绕组明显上移，高压绕组的上段部分存在断股现象（匝间、层间均有烧蚀痕迹）；低压侧绕组、低压与高压之间的绝缘筒未见放电烧蚀现象。

图 3 送检变压器整体外观情况

图 4 故障变压器吊芯整体情况

图 5 上夹件放电烧蚀痕迹（与 B 相绕组对应部位）

图 6 B 相高压绕组扭曲变形

#### 2.2.2 有载调容开关解体分析

通过对有载调容开关解体发现：

(1) 有载调容开关内绝缘油已被烧黑，如图 8 所示；

(2) 开关简体的 B 和 B0 静触头有放电烧蚀痕迹，选择开关相对应的动触头 B0 也有烧蚀痕迹，如图 9 和图 10 所示。

<!-- page 31 -->

图 7 B相高压绕组上段部分断股烧蚀痕迹

图 8 有载调容开关油已被烧黑

(a) 开关筒体内部静触头 B 和 B₀ 烧蚀痕迹 (b) 选择开关对应的动触头放电痕迹

图 9 有载调容开关放电烧蚀痕迹

图 10 静触头 B 和 B₀ 对应开关筒体外部照片

<!-- page 32 -->

#### 2.2.3 解体小结

通过上述对变压器和有载调容开关解体，得出如下结论：

（1）B相绕组高压侧存在断股现象，且最外一层绕组明显上移；

（2）B相高压绕组对上夹件有放电烧蚀痕迹；

（3）低压绕组无异常；

（4）有载调容开关简体内部静触头 B 和 B0 有放电烧蚀痕迹，相对应的选择开关的动触头 B0 也有放电烧蚀痕迹。

---

#### 3. 故障原因分析

### 3.1 控制器历史信息分析

通过对控制器进行信息收集，部分信息截图如图 11 所示。

| 序号 | 事件时间       | 地址   | 事件名称         | 开关位置 | A相电流 | B相电流 | C相电流 | A相电压 | B相电压 | C相电压 | 站点状态 |
|------|----------------|--------|------------------|----------|---------|---------|---------|---------|---------|---------|----------|
| 1    | 2016-2-1 16:33:16 |        | 自动投切到低容成功 | 非法状态 | 0.0     | 0.0     | 0.0     | 224.1   | 0.0     | 12.1    | 自动状态 |
| 2    | 2016-2-1 16:33:09 |        | 控制器断电重启     | 非法状态 | 0.0     | 0.0     | 0.0     | 224.2   | 0.0     | 12.0    | 自动状态 |
| 3    | 2016-2-1 16:33:00 |        | 自动投切到高容成功 | 非法状态 | 0.0     | 0.0     | 0.0     | 224.2   | 0.0     | 12.0    | 自动状态 |
| 4    | 2016-2-1 16:25:07 |        | 控制器断电重启     | 非法状态 | 0.0     | 0.0     | 0.0     | 224.1   | 0.0     | 12.4    | 自动状态 |
| 5    | 2016-2-1 16:25:04 |        | 自动投切到低容成功 | 非法状态 | 0.0     | 0.0     | 0.0     | 224.1   | 0.0     | 12.4    | 自动状态 |
| 6    | 2016-2-1 15:42:26 |        | 控制器断电重启     | 非法状态 | 0.0     | 0.0     | 0.0     | 223.2   | 2.4     | 60.5    | 手动状态 |
| 7    | 2016-2-1 15:36:13 |        | 手动投切到低容成功 | 低容状态 | 0.0     | 0.0     | 0.0     | 223.0   | 0.9     | 20.3    | 手动状态 |
| 8    | 2016-2-1 15:13:04 |        | 手动投切到高容成功 | 高容状态 | 0.0     | 0.0     | 0.0     | 222.9   | 0.9     | 19.4    | 动状态 |
| 9    | 2016-2-1 14:36:38 |        | 手动投切到低容成功 | 低容状态 | 0.0     | 0.0     | 0.0     | 223.0   | 0.4     | 15.6    | 手动状态 |
| 10   | 2016-2-1 14:36:20 |        | 手动投切到高容成功 | 高容状态 | 0.0     | 0.0     | 0.0     | 222.9   | 0.4     | 15.3    | 手动状态 |
| 11   | 2016-1-16 07:14:11 |        | 自动投切到低容成功 | 低容状态 | 18.4    | 37.9    | 12.0    | 242.6   | 234.6   | 236.2   | 自动状态 |
| 12   | 2016-1-15 21:02:56 |        | 自动投切到高容成功 | 高容状态 | 95.3    | 97.4    | 54.0    | 232.2   | 236.9   | 233.7   | 自动状态 |
| 13   | 2016-1-15 06:43:22 |        | 自动投切到低容成功 | 低容状态 | 35.6    | 8.8     | 10.0    | 232.7   | 235.3   | 243.1   | 自动状态 |
| 14   | 2016-1-14 21:05:04 |        | 自动投切到高容成功 | 高容状态 | 112.2   | 115.1   | 28.0    | 231.2   | 236.0   | 233.2   | 自动状态 |
| 15   | 2016-1-14 06:52:23 |        | 自动投切到低容成功 | 低容状态 | 13.9    | 41.4    | 13.0    | 243.4   | 234.2   | 233.9   | 自动状态 |
| 16   | 2016-1-13 21:02:47 |        | 自动投切到高容成功 | 高容状态 | 114.7   | 87.9    | 49.0    | 231.4   | 235.3   | 232.0   | 自动状态 |
| 17   | 2016-1-13 06:18:37 |        | 自动投切到低容成功 | 低容状态 | 13.2    | 19.3    | 11.0    | 237.6   | 236.9   | 235.8   | 自动状态 |
| 18   | 2016-1-12 21:05:13 |        | 自动投切到高容成功 | 高容状态 | 120.8   | 137.0   | 54.0    | 232.6   | 236.7   | 234.4   | 自动状态 |
| 19   | 2016-1-12 08:06:38 |        | 自动投切到低容成功 | 低容状态 | 15.7    | 35.9    | 27.0    | 234.1   | 233.6   | 228.8   | 自动状态 |
| 20   | 2016-1-11 21:04:43 |        | 自动投切到高容成功 | 高容状态 | 109.2   | 140.8   | 50.0    | 231.2   | 235.4   | 231.7   | 自动状态 |
| 21   | 2016-1-11 08:16:26 |        | 自动投切到低容成功 | 低容状态 | 22.7    | 23.3    | 30.0    | 234.1   | 236.7   | 234.6   | 自动状态 |
| 22   | 2016-1-10 21:04:14 |        | 自动投切到高容成功 | 高容状态 | 124.8   | 143.5   | 56.0    | 230.5   | 233.0   | 232.2   | 自动状态 |
| 23   | 2016-1-10 06:56:41 |        | 自动投切到低容成功 | 低容状态 | 20.8    | 18.9    | 8.0     | 236.6   | 234.9   | 237.2   | 自动状态 |
| 24   | 2016-1-9 21:04:54 |        | 自动投切到高容成功 | 高容状态 | 118.7   | 119.6   | 54.0    | 232.4   | 236.8   | 233.5   | 自动状态 |
| 25   | 2016-1-9 08:34:44 |        | 自动投切到低容成功 | 低容状态 | 9.8     | 25.3    | 32.0    | 232.7   | 236.1   | 228.7   | 自动状态 |
| 26   | 2016-1-8 21:04:01 |        | 自动投切到高容成功 | 高容状态 | 121.4   | 166.7   | 69.0    | 231.9   | 236.4   | 233.2   | 自动状态 |
| 27   | 2016-1-8 10:32:37 |        | 自动投切到低容成功 | 低容状态 | 13.7    | 30.3    | 15.0    | 237.8   | 232.9   | 232.5   | 自动状态 |
| 28   | 2016-1-7 21:03:26 |        | 自动投切到高容成功 | 高容状态 | 122.5   | 178.9   | 72.0    | 229.1   | 232.0   | 230.1   | 自动状态 |
| 29   | 2016-1-7 08:51:23 |        | 自动投切到低容成功 | 低容状态 | 20.1    | 34.1    | 19.0    | 235.1   | 231.5   | 231.4   | 自动状态 |
| 30   | 2016-1-6 21:04:50 |        | 自动投切到高容成功 | 高容状态 | 128.0   | 108.4   | 72.0    | 229.9   | 234.4   | 231.1   | 自动状态 |
| 31   | 2016-1-6 06:37:55 |        | 自动投切到低容成功 | 低容状态 | 31.3    | 35.6    | 23.0    | 235.1   | 233.4   | 234.3   | 自动状态 |
| 32   | 2016-1-5 21:04:41 |        | 自动投切到高容成功 | 高容状态 | 95.6    | 118.3   | 75.0    | 229.6   | 233.5   | 230.6   | 自动状态 |
| 33   | 2016-1-5 06:34:43 |        | 自动投切到低容成功 | 低容状态 | 18.7    | 39.4    | 20.0    | 240.3   | 233.3   | 232.9   | 自动状态 |
| 34   | 2016-1-4 21:03:56 |        | 自动投切到高容成功 | 高容状态 | 91.6    | 140.2   | 62.0    | 232.2   | 237.4   | 234.1   | 自动状态 |
| 35   | 2016-1-4 07:47:39 |        | 自动投切到低容成功 | 低容状态 | 32.2    | 17.9    | 13.0    | 232.1   | 232.7   | 237.8   | 自动状态 |

图 11 变压器历史投切信息

通过采集到的信息可以看出，该变压器在 2016 年 1 月 16 日 7 时 14 分自动投切到低容状态后，就没有其他的数据信息采集（后几条记录信息为进行试验时手动操作的信息记录）；1 月 16 日 21 时 3 分，该变压器发生故障。根据历史信息记录发现，该变压器一天自动投切两次，基本上在早上 7 时左右自动投切到低容状态，晚上 21 时左右自动投切到高容状态。由此可以初步判断，该变压器在 1 月 16 日 21 时左右由于负荷超出限值理应自动投切到高容状态时发生故障。

<!-- page 33 -->

### 3.2 有载调容开关投切过程分析

根据变压器调容原理画出选择开关从低容投切到高容动作示意图（高压端），如图12所示。低容状态和高容状态下开关触头示意图（高压端），如图13和图14所示，实现变压器高压端的星角转换（Y→D）。可知低容时选择开关动触头0和X3与开关简体静触头0和X3对应连接，调容投切时选择开关带动动触头顺时针旋转，到高容时动触头B和X1与静触头B和X1连接（另两相对应连接），如图15、图16和图17所示。

#### 图12 选择开关从低容投切到高容动作示意图（高压端）

#### 图13 低容状态下有载调容开关触头示意图（高压端，0-X3连接，另两相对应）

#### 图14 高容状态下有载调容开关触头示意图（高压端，B-X1连接，另两相对应）

根据解体的开关故障现象和上述分析判断出，有载调容开关从低容状态投切到高容状态的过程中，即选择开关动触头从0位置经过渡抽头B0转动到B的过程中发生故障。

### 3.3 本次故障过程分析

由上述分析可知，该变压器在从低容投切到高容的过程中发生故障，故障原因为该变压器B相高压绕组内部因导线毛刺或匝绝缘破损，存在非贯穿性缺陷；在开关切换时，由于存在机械振动、操作过电压以及短时过电流冲击等原因，导致B相高压绕组匝绝缘击穿，形成层间绝缘短路；B相短路瞬间产生的电动力使B相高压绕组上移，造成高压绕组对上夹件放电，导致线路发生接地故障。

#### 4 结论与建议

### 4.1 结论

本次变压器故障属于产品质量问题。由于B相高压绕组在制造过程中存在

<!-- page 34 -->

产品质量问题，开关在投切过程中产生操作过电压，导致B相高压绕组绝缘击穿，形成匝间短路，瞬间造成层间短路，变压器发生故障。

### 4.2 建议

(1) 建议核查同厂家同批次变压器设备，了解在运变压器运行状态；
(2) 建议厂家加强产品质量生产过程监控，严把质量关。

## 第三节 柱上负荷开关故障案例

### 案例一 密封不良导致柱上负荷开关故障

#### 1. 故障基本情况

### 1.1 故障概述

2013年5月19日14时16分，某110kV变电站10kV线路214开关速断跳闸，重合不成功，试送电不成功；14:40运行人员报：1281开关中相绝缘子炸裂。现场检查发现开关中相绝缘子炸裂，有放电痕迹，故障现场情况如图1所示。

### 1.2 故障设备情况

故障开关型号为FZW28-12F，出厂日期为2007年，投运日期为2007年12月10日。

#### 2. 试验检测与解体分析

对故障开关进行试验解体分析，由图2～图9可见，柱上开关B、C两相分别对地短路，造成速断保护跳闸。
由解体结果可知，FZW28F-12型户外分界真空负荷开关，开关本体采用日本东芝公司VSP5-12型免维护负荷开关，采用真空灭弧、SF₆气体做绝缘介质。存在的主要问题为：

图1 故障柱上负荷开关

<!-- page 35 -->

图 2 柱上负荷开关 B、C 相故障

图 3 B 相内绝缘子炸裂

图 4 B 相外绝缘子断裂

图 5 B 相真空泡炸裂

图 6 B 相真空泡炸裂

图 7 C 相动触头烧毁

图 8 C 相动触头锈蚀并烧断

图 9 C 相动触头烧断瓶内壁污秽

<!-- page 36 -->

(1) 由于箱体密封不严，SF₆气体发生泄漏，导致绝缘性能下降，同时由于密封不严，开关本体内部受潮，C相动触头已严重锈蚀，开关密封不严是导致故障的主要原因。

(2) 解体过程中，同时发现开关触点存在接触不良导致发热的问题。

---

#### 3. 结论与建议

### 3.1 结论

该柱上负荷开关由于开关本体密封不严导致 SF₆气体泄漏，开关内部受潮，导致绝缘性能降低是其故障的主要原因。

### 3.2 建议

(1) 生产厂家应对产品改进结构设计，加强密封性能，严格控制设计及生产质量。

(2) 运行单位对此型号同批次产品进行隐患排查，对产品质量不合格的设备及时予以更换，保证客户的用电质量，保证电网的安全稳定运行。

(3) 加强该厂家柱上负荷开关的设备入网检测频次和数量。

(4) 加强现有运行设备的巡视，增加潮湿季节、恶劣天气的特巡工作。

---

**案例二：内置电压互感器质量不良造成柱上分界负荷开关故障**

#### 1. 基本情况

### 1.1 故障分界开关基本情况

2014年4月10日～5月7日，某厂家生产的10kV柱上分界负荷开关共发生故障7次，具体统计情况详见表1。

**表1 故障分界开关出厂、投运及故障信息**

| 序号 | 设备型号     | 出厂日期 | 投运日期   | 故障日期   |
|------|--------------|----------|------------|------------|
| 1    | FZW28-12F/T630 | 2013年4月 | 2013年7月10日 | 2014年4月10日 |
| 2    |              | 2013年4月 | 2013年5月15日 | 2014年4月16日 |
| 3    |              | 2013年8月 | 2013年9月30日 | 2014年4月28日 |
| 4    |              | 2013年4月 | 2013年6月20日 | 2014年4月23日 |
| 5    |              | 2013年5月 | 2013年6月25日 | 2014年4月28日 |
| 6    |              | 2013年4月 | 2013年10月9日 | 2014年5月6日 |
| 7    |              | 2013年3月 | 2013年8月   | 2014年5月7日 |

<!-- page 37 -->

### 1.2 故障情况

故障发生后，收集了其中5台故障设备的故障过程及保护动作情况，均为速断或过流一段保护动作；分别调取了其中三条线路上级变电站故障录波信息，故录显示故障发生前电压波形未发生畸变，均为正弦波，故障过程均由两相相间短路发展至三相短路。

为了分析故障分界开关投切次数、所处线路故障情况对分界开关的影响，查询了分界开关投运以来的相关记录，记录显示分界开关投运后所处线路大多无故障、开关无投切，因此基本可以排除线路故障和分界开关投切对设备故障的影响。

对故障分界开关相关变电站的中性点接地方式进行梳理。7台故障开关中系统经消弧线圈接地2台，经小电阻接地4台，不接地1台，故障与系统接地方式没有明显的关联特性。

### 1.3 故障TV基本情况

根据后续解体情况，7台故障分界开关故障现象均为内置TV爆裂，故障TV出厂日期集中在2012年8月～12月之间。

该内置TV为相间TV，额定容量为50VA，其一次侧输入电压为BC相间电压10kV，输出电压为工频220V，主要用于给分界开关控制回路提供电源。内置TV安装于开关底部，其正上方为隔离开关，TV绕组采用环氧树脂浇注，一次绕组分B相和C相两个线圈，两个线圈串联，一次绕组采用V型接线，一次绕组引线端子分别接开关B、C相高压套管导体。TV一次绕组线径为0.08mm，一次绕组匝数为38000匝。

### 1.4 故障分界开关运行环境情况

分析天气因素对分界开关故障的影响，查询了4月1日～5月10日期间的天气。7次分界开关故障发生时天气中仅4月23日为降雨天气，经查询雷电定位系统无落雷；有5次分界开关故障发生前的5天内有降雨现象。

过电压是导致TV故障的常见因素，通过几个因素可排除过电压导致故障的可能性：

（1）经实测故障开关采用的内置TV励磁特性及抗饱和能力较好，2.7U₀下铁芯尚未饱和（国标要求不低于1.9U₀）；

（2）在发生铁磁谐振时，由于存在高次谐波将导致电压波形发生畸变，查阅7台故障开关中4台故录信息，无谐振过电压特征波形；

（3）故障TV采用V型接线，若谐振过电压致故障则两个串联的一次绕

<!-- page 38 -->

组会流经相同的故障电流，发热情况应相当，但实际解体发现两个串联的一次绕组发热情况明显不一致。

#### 2. 故障分界开关解体与试验分析

7台故障分界开关解体并检查内部故障情况，均为开关内置TV爆裂，进而对TV进行深度解体，并对TV二次负荷进行了测试。解体过程中进行了直流电阻、绝缘电阻、工频耐压、感应耐压、局部放电、机械特性、气体浓度、气体泄漏等项目的试验工作。

（1）故障分界开关解体前试验。解体前对故障开关做绝缘电阻试验，7台故障开关绝缘电阻基本为0MΩ，表明绝缘已失效。由于开关内部绝缘失效，所以无法进行耐压试验；经测试开关回路电阻测试结果正常，开关分合闸操作特性正常。

（2）故障分界开关解体情况。对7台故障分界开关主要解体结果（如图1所示）如下：

1）将故障开关顶部泄压板均打开，开关内部附着一层黑色粉末；

2）经检查开关内部及机构箱、二次接线端子无明显进水、受潮痕迹，金属构件无锈蚀痕迹；

（a）泄压板打开　　　　　　（b）开关内部情况

图1 故障开关解体后表面情况

3）7台故障开关的内置TV均爆裂，TV一次绕组烧损严重，开关内部其他元器件未见明显异常，如图2所示。

（3）故障分界开关内置TV解体。该内置TV绕组采用环氧树脂浇注，一次绕组为两个线圈串联，一次绕组引线端子分别接开关B、C相高压套管导体。从故障现象来看7台故障TV上部及底部均有爆裂痕迹，如图2所示。故障TV主要解体结果如下：

<!-- page 39 -->

图 2 故障开关 TV 爆裂情况

1) 经检查 TV 环氧树脂外部的一次、二次接线端子良好，未见明显放电痕迹，表明并非 TV 外部的一次、二次接线端子以及引线发生异常而引起故障，故障起源于 TV 内部。

2) 经检查故障 TV 均为一次绕组烧损严重，而二次绕组正常。从 TV 一次绕组烧损情况来看，可知其并非外部电弧灼伤所致，而是内部长期发热作用下的结果，而且串联的两套绕组发热及烧蚀程度明显不同。

3) 隔离开关与 TV 位置关系如图 3（a）示意图所示，TV 位于隔离开关下方，隔离开关处于合闸位置时，隔离开关动触头距离 TV 上表面 35mm。从解体的 7 台 TV 来看，有 5 台 TV 的 B 相一次绕组烧损严重，且烧损最严重绕组部位正对着 A 相隔离开关动弧触头，如图 3（b）所示，由于该部位一次绕组与 A 相隔离开关之间为相间电压关系，因此该部位电场相对较高；进一步解体发现 B 相一次绕组内部层间绝缘均碳化发黑，C 相绕组烧损相对较轻，如图 3（c）和图 3（d）所示。另外 2 台 TV 的 C 相绕组烧损最严重，B 相绕组仅表面烧损，如图 4 所示。

4) 测试故障 TV 二次绕组直流电阻为 5～6Ω，测试结果合格，经解体检査二次绕组无烧损痕迹，外观正常，上述试验、解体结果表明 TV 二次绕组正常，解体情况如图 5 所示。

5) 内置 TV 铁芯接地方式解体检查。铁芯多点接地也是导致 TV 发热的可能原因之一。因此，可以测量故障 TV 两个金属接地支架之间的导通情况，解体检查 TV 铁芯的接地方式。通过解体检查，可知铁芯接地方式为 1 个金属接地支架与铁芯通过引线焊接的方式进行连接，另外 1 个金属接地支架与铁芯

<!-- page 40 -->

(a) 隔离开关与TV相对位置示意图

(b) TV正对A相隔离开关部位损毁最为严重

(c) 故障绕组与非故障绕组比较

(d) B相一次绕组内部烧损情况

(e) 绝缘烧蚀分界面

(f) 一次绕组骨架

图 3  TV B相一次绕组烧损情况

图 4  TV C相一次绕组烧损情况

图 5  TV 二次绕组未见烧损痕迹

<!-- page 41 -->

无直接接触、连接，两个接地支架通过 TV 底面导电涂层连接，解体情况如图 6 与图 7 所示。经解体检查能够保证 TV 铁芯一点可靠接地，铁芯接地情况良好。

图 6 接地支架与铁芯引出线连接情况

图 7 铁芯接地线与铁芯焊接情况

（6）内置 TV 二次负荷实测。TV 二次侧短路或过负荷也是导致其发热的可能原因之一。因此仔细检查了 TV 二次接线端子、插接头等部位，未发现二次回路短路的情况。开关内置 TV 主要作用是为控制器提供电源，对该内置 TV 的实际负荷进行了实测。内置 TV 二次额定输出电压为工频 220V，因此试验时采用市电（220V）为开关负荷供电，实际测试负荷电流为 6.2mA 左右，计算得 TV 常规负荷为 1.36VA，满足订货技术条件中小于 10VA 的要求，也小于 TV 额定负荷 50VA。因此，可排除 TV 过负荷导致 TV 故障的可能性。

#### 3. SF₆气体泄漏与故障的关系试验分析

为进一步验证 SF₆气体泄漏对分界开关绝缘状态的影响，对分界开关气体泄漏进行了模拟试验。

### 3.1 SF₆气体全部泄漏工况下开关起晕电压试验

为分析 SF₆气体泄漏对分界开关的影响，选用 1 台新开关，将开关内部 SF₆气体全部排出，测试开关 A、B、C 三相对地的电晕起始电压为 10kV，局部放电量为 13pC；B 对 AC 及地的电晕起始电压为 11kV，局部放电量为 16pC。测试结果表明，在 SF₆气体完全泄漏后，只要开关内部气体干燥，开关在运行电压下不会发生局部放电现象。

### 3.2 SF₆气体全部泄漏运行电压下隔离开关放电模拟试验

SF₆气体全部泄漏运行电压下隔离开关放电试验。为了验证上述试验，在高压试验大厅搭建试验模型，模拟空气干燥与喷水凝露两种工况。为了便于观测隔离开关放电，拆除开关内部 TV、真空灭弧室及其机构，仅保留电源侧套管、

<!-- page 42 -->

TV 及隔离开关，合上隔离开关，加压至运行电压，用紫外成像仪观察隔离开关与 TV 局部放电情况。分别模拟开关内部 SF₆ 气体完全泄漏，开关内部干燥及凝露条件下的放电情况。开关试验模型如图 8 所示，试验情况如图 9 所示。

图 8 开关试验模型

图 9 模拟试验

试验结果表明在 SF₆ 气体完全泄漏后，开关内部干燥及凝露情况下，开关在运行电压下不会发生局部放电现象，TV 与隔离开关触头部位未发生放电。

#### 4. TV 匝间短路故障模拟试验分析

为验证匝间短路故障现象与故障开关内置 TV 炸裂现象是否一致，进行 TV 匝间短路模拟试验。在 TV 的 C 相绕组引线的连接处，人为打开有 20×20mm 缺口，用焊锡短接一次绕组，约相邻 40 匝连续短接（线径 0.1mm），模拟一次绕组匝间短路故障。开孔位置如图 10 所示。

试验时施加 10kV 电压 2h，每半小时后测试一次互感器侧表面温度；2h 后，电压升压至 12kV，持续 8h，每半小时测试 TV 一次侧表面温度。

试验过程中发现 TV 内部从开口处有黑色异物（液体状态）溢出，半小时后有烟雾冒出；同时发现焊接点处，焊锡熔化；从 TV 开口处到侧面及底部出现开裂；此试验的 TV 解体后发现烧毁的一次绕组与故障 TV 现象一致，损坏部分绕组由外圆周向内圆周烧透，现象如图 11 所示。

从匝间短路故障模拟试验现象来看，TV 一次绕组匝间短路部分绕组烧毁，且层间绝缘逐层烧黑，绕组骨架局部碳化。匝间短路试验现象与本系列

<!-- page 43 -->

TV 故障现象高度相似。

(a) TV侧面开裂

(b) TV底部开裂

(c) 一次绕组烧损情况

(d) 层间绝缘烧损情况

(e) 骨架烧损情况

(f) 骨架与绕组相对位置

图 11 TV 匝间短路试验解体情况

#### 5. 故障原因分析

根据故障设备试验、解体情况及故障设备相关的运行信息，故障原因为 TV 质量问题，详细分析及推理过程如下：

（1）故障现象及解体结果表明，故障 TV 一次绕组采用 V 型接线的两套串联绕组，7 台故障设备均为其中一次绕组烧毁更为严重，且为 TV 内部较长期过热所致，二次绕组完好。根据理论分析与经验判断，一次绕组匝间短路会造成此类故障现象。

（2）为了验证 TV 一次绕组发生匝间短路时所导致的故障现象，在生产厂

<!-- page 44 -->

家对 TV 进行了匝间短路模拟试验，试验结果表明 TV 一次绕组发生匝间短路时与本系列 TV 故障现象高度相似，TV 的环氧树脂会发生爆裂，一次绕组将严重烧损，绕组层间绝缘将发生碳化。

#### 6. 结论

通过对故障分界开关的试验与解体分析，以及对 TV 匝间短路故障的模拟试验结果，应用试验、模拟复现、排除、推理等方法进行分析，综合考虑相关专家意见，结论如下：内置 TV 一次绕组存在匝间绝缘薄弱缺陷，经过 1 年左右的运行，匝间绝缘薄弱点发展为匝间短路故障，进而引发 TV 内部长期发热，在 TV 内部热量积累至一定程度后导致 TV 环氧树脂爆裂，致使开关内部充满大量的碳素从而引发开关内部发生相间短路。

## 第四节 柱上电压互感器故障案例

### 案例一 接线错误造成柱上电压互感器故障

#### 1. 故障基本情况

### 1.1 故障概述

2015 年 10 月 29 日 15 时 54 分 46 秒，某 220kV 变电站 10kV 出线 258 开关零序动作跳闸、重合不成功、试送电成功。经运维人员核实跳闸原因为 10kV 线路 7722 开关电源侧 TV 烧毁。当日相关单位开展该线路标准化及分段 / 联络改造工程，该 TV 是在当日工作完成恢复送电后短时间内发生烧毁故障。

### 1.2 故障现场情况

现场烧损 TV 照片如图 1 所示。

故障 TV 为双绕组结构，分别采集 A、C 相电压情况。故障 TV 一次接线端均有放电痕迹，挂有 C 相标牌的绕组（左）其环氧树脂外壳存在破损现象，且一次绕组烧损情况严重；另一绕组（右）受烧损影响有熏黑现象，无明显原始故障点。

[图像内容省略]

图 1 故障 TV 现场照片

<!-- page 45 -->

### 1.3 故障设备情况

故障 TV 型号为 JSZV3-10W，出厂时间为 2015 年 9 月。该 TV 设备及其附件由某电气设备公司打包出厂，随开关一并送检，抽检后开始施工安装。由于某种原因施工现场选用了不同厂家的 TV 与 FTU 进行非配套安装。

---

#### 2. 解体分析

#### 2015 年 11 月 5 日，相关人员对故障 TV 进行解体分析。

解体前对故障 TV 进行观察，主要故障位置位于挂有 C 相标牌的绕组。故障绕组破损现象严重，环氧树脂绝缘层受到大面积破坏，从现象来看符合一次绕组高温高压造成的崩裂现象；另一绕组受烧损影响有熏黑现象，无明显原始故障点，如图 2 所示。

对故障绕组进行解体，拆除高压接线柱后明显可见一次绕组烧损面积较大，其现象应为故障过程中发生的大面积匝间及层间短路所致，如图 3 所示。将一次绕组拆除后对二次绕组进行检查，未发现异常情况，如图 4 所示。因此排除二次绕组内部发生短路现象。

通过解体工作中发现的现象，分析后可知：

故障 TV 在线路恢复送电的短时间内出现严重的一次绕组短路放电并发生大面积烧损，其现象符合 TV 二次接线因短路所致故障现象。二次接线短路使一次绕组励磁电流急剧增加，迅速产生的热量通过积累使一次绕组大面积烧损并发生短路；同时高温高压导致 TV 环氧树脂崩裂、烧毁，最终引发上级变电

图 2 故障 TV 整体照片

图 3 故障 TV 一次绕组烧损照片

图 4 故障 TV 二次绕组未发现异常情况

<!-- page 46 -->

站 258 开关零序保护动作，线路跳闸。

---

#### 3. 故障原因分析

通过解体分析，基本排除本次故障由 TV 质量原因引起。通过了解设备接线设计和现场施工情况，确定施工过程中存在 TV 二次接线错误造成二次短路，从而引起本次故障。

### 3.1 现场施工问题

本次线路改造工作中 TV 的安装过程存在两点主要问题：

（1）TV 与 FTU 在物资招标的过程中按照一对一成套的形式进行采购，然而在施工安装过程中选用了不同厂家的 TV 与 FTU 进行搭配，两个厂家的设备在二次接线的设计上存在差异。非配套设备的选用给现场接线人员的相位辨识造成了困难，最终导致接线错误。

（2）在安装过程中未联系厂家相关技术人员进行现场指导，在无技术人员核查的情况下导致接线错误。

### 3.2 接线错误分析

故障 TV 与非配套 FTU 现场接线示意图如图 5（a）所示。此处需要提及的是，某电气公司提供的 TV 在两套绕组的二次接线处均将接线端子的相位标示为 a、b，如图 6 示。该设计同样为现场施工人员带来相位辨识困难，因此施工人员在接线过程中将 TV 的两个二次 b 端子与非配套 FTU 的两个 b 端子进行了对接。非配套 FTU 的两个 Ub 端子在 FTU 设备内部同时接地，如图 5（a）所示，因此导致 TV 其中一个绕组的二次侧接地短路。

![图 5 故障 TV 因配套 FTU 不同造成二次接线错误示意图](image.png)

(a) 故障 TV 现场与非配套 FTU 的二次接线　(b) 该 TV 与配套 FTU 所设计的二次接线

<!-- page 47 -->

图 5（b）所示为某电气公司提供的 TV 与其配套 FTU 所设计的二次接线示意图。通过对比可知配套 FTU 仅有三个接线端子，同时接地端命名为 Un，在一定程度上比非配套的 FTU 更容易保证接线正确。

图 6 故障 TV 二次接线端相位标示

### 3.3 TV 二次短路导致故障的机理

TV 二次回路若因接线错误导致接地短路，二次短路电流使铁芯磁通急剧增加而趋于饱和。在此情况下一次绕组交流感抗值迅速下降，使一次绕组励磁电流急剧增加，产生的热量迅速积累造成一次绕组大面积烧损并发生短路，同时 TV 内部因压力过大导致环氧树脂外壳崩裂。

### 3.4 小结

(1) 施工单位在线路改造过程中未选用配套 TV 及 FTU 进行安装。
(2) 施工单位未联系设备厂家相关技术人员对现场 TV 安装工作进行指导。
(3) 设备厂家提供的 TV 在二次接线端子的相位标示不清晰，易造成相位辨识困难。
(4) 现场 TV 二次接线错误造成二次短路，线路送电时 TV 发生故障，引起线路跳闸。

#### 4 结论与建议

### 4.1 结论

本次 TV 故障原因为二次接线错误造成二次短路。造成故障发生的主要问题为施工单位在 TV 安装过程中选用非成套设备，并且未联系设备生产厂家相关技术人员对安装工作进行指导，导致故障 TV 在现场接线错误。

### 4.2 建议

(1) 建议供电公司对所辖 TV 及成套设备的库存情况进行核查。
(2) 建议供电公司对可能存在接线问题的 TV 及其他设备进行检查工作。

<!-- page 48 -->

### 案例二 产品质量不良造成柱上电压互感器故障

#### 1. 故障基本情况

### 1.1 故障概述

2016 年 6 月 2 日某公司配网改造工程完成，20 时 40 分向调度要令合 2328-Z 负荷开关，约 15min 后发现下一级 3342 负荷开关的柱上户外 TV 故障。21 时 05 分拉开 2328-Z 负荷开关对 3342 故障 TV 进行处理，23 时 25 分完成处理工作。柱上 TV 故障期间 10kV 线路未发生保护动作。

### 1.2 故障设备情况

故障 TV 为型号为 JDZV3-10，出厂时间为 2016 年 3 月，出厂编号为 1603151。该 TV 设备由柱上开关厂家随开关本体及控制器打包供货，抽检后开始施工安装。

### 1.3 保护动作情况

线路保护定值设置情况如下：Ⅰ段过流整定值为 4A，时间为 0.5s，Ⅱ段过流整定值为 2A，时间为 1s，零序Ⅰ段过流整定值为 2.4A，时间为 0.5s，零序Ⅱ段过流整定值为 0.4A，时间为 1s。
调取上级变电站内保护动作信息，故障期间，保护装置未动作，且故障录波装置未启动。

#### 2. 解体分析

### 2.1 解体前试验

10kV 柱上开关为分段开关，开关两侧各有一个 TV，其中 1 只 TV 发生故障。解体前对故障 TV 与非故障 TV 进行了二次绕组直流电阻测试、二次对地绝缘电阻测试，以及对非故障 TV 进行了局部放电测试，通过试验未发现测试结果异常。对柱上负荷开关进行了耐压试验及内阻测试，未发现异常。

### 2.2 解体分析

解体前对故障 TV 进行外观检查，TV 的两相高压接线柱已脱落，环氧树脂绝缘层大面积损坏。如图 1 所示。
对故障 TV 进行解体，可见 TV 表层铜屏蔽和第一层一次绕组烧损，其他层绕组未见烧损痕迹。烧损部位主要集中在铜屏蔽与高压引出线焊接部位。故

<!-- page 49 -->

障 TV 一次绕组烧损照片如图 2 所示。

图 1 故障 TV 整体照片

图 2 故障 TV 一次绕组烧损照片

将一次绕组拆除后对二次绕组进行检查，未发现异常情况，如图 3 所示。因此排除二次绕组内部存在短路情况。

解体中同样发现几处放电熔融点，其中如图 4 所示，在故障 TV 脱落的高压接线柱的螺栓表面与负荷开关的航空插头表面；如图 5 所示，负荷开关的航空插座与航空插头内部也存在严重放电现象。

图 3 故障 TV 二次绕组未发现异常情况

图 4 故障 TV 脱落的高压接线柱的螺栓表面与负荷开关的航空插头表面放电现象

<!-- page 50 -->

图 5 负荷开关的航空插座与航空插头内部放电现象

通过试验和解体工作中发现的现象可知：

（1）故障 TV 一次绕组放电烧蚀现象严重，从故障现象推断故障 TV 可能存在高压绕组匝间、层间绝缘缺陷；

（2）故障 TV 二次绕组无明显异常现象；

（3）发现多处高压放电点：故障 TV 的高压接线端子、柱上开关的航空插头表面以及内部均有放电烧蚀痕迹；

（4）通过故障 TV 二次绕组直流电阻测试、二次对地绝缘电阻测试，首先排除故障 TV 二次绕组内部存在短路情况；

（5）对柱上负荷开关进行了耐压试验及内阻测试，未发现异常。

#### 3. 故障原因分析

### 3.1 TV 二次接线情况分析

如图 6 所示为柱上负荷开关、柱上 TV 以及控制器的成套安装示意图。可能造成 TV 二次接线短路的环节为：① TV 二次侧接线错误；② TV 连接控制器的连接线内部短接；③ 控制器内部接线短接；④ 控制器至柱上开关的连接线内部短接。以下介绍检查 TV 二次接线各环节的情况：

（1）TV 二次侧接线。TV 二次侧分别为 1a、1b 两个出线端子，根据安装要求 1a 接线端为“相线”连接端，1b 接线端为接地端，正确接线如图 7 所示。

（2）TV 连接控制器的连接线检查。通过万用表对两个 TV 的四条二次出线进行测试，未发现连接线内部有短接情况；TV 侧连接线与控制器侧的接口端线号对应正常。

<!-- page 51 -->

图 6 负荷开关、TV 与控制器的整体安装示意图

图 7 TV 二次接线无异常

（3）控制器内部接线短接。通过万用表对控制器的接口触点进行检测，未发现控制器内部接线存在短接情况。

（4）控制器至柱上开关的接线内部短接。如图 5 所示，因柱上开关侧航空接头内部放电烧损，无法测试该条接线内部是否存在短接情况，因此需要对控制器进行二次短路保护测试。

（5）控制器二次短路保护测试。据厂家介绍，控制器供电电压为单相 230V，其内部安装有二次过流保险，因此若控制器熔丝已经熔断则控制器通电后无法启动；若熔丝未熔断则控制器可以启动，启动后可以在控制器对负荷

<!-- page 52 -->

开关的供电出口进行短路试验，测试其熔丝是否正常熔断。

通过 220V 电路对控制器供电后控制器正常启动。需要重点提及的是故障发生时该负荷开关未合闸发电，因此控制器理应对负荷开关供电，通过万用表测试其对负荷开关的供电出口无 220V 电压。随后将控制器调至合闸模式，对供电出口进行短路测试时控制器内部熔丝熔断，控制器无法启动，由此证明控制器对负荷开关的供电接线不存在短路情况。

（6）TV 二次接线情况测试结论。

1）TV 二次接线、TV 与控制器连接线、控制器内部均未发现接线错误及短接点。

2）控制器对柱上开关的供电回路处于断开状态；控制器可正常启动，其内部短路熔丝正常；通过对控制器进行短路测试，其内部短路熔丝烧断，因此证明控制器对负荷开关的供电接线不存在短路情况。

3）排除此次故障为 TV 二次短路所造成。

### 3.2 TV 故障分析

通过解体分析，此次故障 TV 一次绕组的主要烧蚀部分位于最外层绕组，其内层绕组未发现放电、烧蚀现象，如图 8 所示。

通过“案例一 接线错误造成柱上电压互感器故障”的 3.2 节对 TV 二次接线及回路的检查与试验结果可排除其故障原因为二次短路。TV 在二次短路的情况下二次电流急剧增大，造成铁芯磁通饱和，在此情况下一次绕组交流感抗值迅速下降，使一次绕组励磁电流急剧增加，产生的热量迅速积累造成一次绕组大面积烧损并发生短路，与图 8 中故障现象不符合。

由此分析，造成本次 TV 故障的原因 为 TV 产品存在质量问题，其一次外层绕组存在绝缘缺陷，送电后其一次绕组绝缘击穿放电，产生的热量迅速积累造成一次绕组烧损，TV 内部因压力过大导致环氧树脂外壳崩裂。

### 3.3 TV 高压接线端及负荷开关航空插头放电分析

TV 故障发生时其一次绕组部位放电烧蚀严重，TV 本体发生爆裂现象，

图 8 此次故障 TV 现象

<!-- page 53 -->

由故障位置扩散的大量碳素和高温电离气体引起 TV 高压接线柱与航空插头之间发生间歇性放电。因间歇性放电未达到保护定值时间，因此线路未跳闸。

#### 4. 结论与建议

### 4.1 结论

通过本次 TV 故障分析，造成故障的原因因为 TV 一次绕组存在绝缘缺陷的产品质量问题。TV 二次接线以及二次回路正常，排除其故障原因为 TV 二次短路。

### 4.2 建议

(1) 建议供电公司对所辖该厂家 TV 及成套设备的情况进行核查。
(2) 建议供电公司对同批次 TV 进行试验、检查工作。
(3) 建议加强对该厂家产品入网检测工作。

## 第五节 导线故障案例

### 案例一 接触不良造成导线断线

---

#### 1. 故障基本情况

2012 年 11 月 30 日 10 时 54 分，某 10kV 线路接地未跳闸，经查找为该路 6 号杆中相弓子线断，此次事故影响高压用户数 41 户，居民用户总数 2003 户。

故障导线型号为某厂家生产的 LJ-35，投运日期为 1983 年 12 月 20 日。现场故障断线位置距离跨径线夹 5cm。故障点以下所带负荷为 4505kVA，周边环境为农田。故障现场照片见图 1。

---

#### 2. 故障原因分析

### 2.1 检查分析

该故障导线配套的跨径并沟线夹型号为 JKB-50～240，如图 2 所示。而导线型号为 LJ-35。以上信息表明，所用线夹与导线截面积不匹配，如图 3 所示。

[图像内容省略]

<!-- page 54 -->

图 2 线夹照片

图 3 线夹与导线连接有缝隙

### 2.2 原因分析

通过对线夹和导线检查后发现，所用线夹型号为 JKB-50～240，该线夹为可调线夹，适用的最小导线截面为 50mm²，而实际导线截面为 35mm²，线夹截面大于导线截面，因此，推测线夹与导线可能存在接触不良，在运行过程中线夹发热，进而影响导线机械强度。

#### 3 结论与建议

### 3.1 结论

该线路投运时间已接近 30 年，导线存在自然的老化，机械强度降低，同时采用的并沟线夹与导线截面不匹配，线夹与导线间可能存在接触不良，在运行过程中线夹发热，可能加速了导线的老化，机械强度降低加快，由于导线自身重量造成断股，逐步发展进而断线。

### 3.2 建议

（1）建议施工和验收单位规范和加强安普线夹施工安装工艺和验收把关，采用与导线截面及型号匹配的线夹。

（2）建议加强线路巡视，做好接头测温、测负荷工作。

### 案例二 雷击造成导线断线

#### 1. 故障基本情况

2012 年 11 月 29 日 7 时 57 分，某 10kV 线路接地未跳闸，经检查发现该路 105/19 号杆中相 70mm²绝缘线导线断线，断线点为钳位绝缘子和导线接触位置，经抢修人员现场处理，将导线接上，并将 105/19 号杆中相更换为 P20

<!-- page 55 -->

支柱绝缘子，105/18号杆中相改为断连杆，于2012年11月29日10时34分处理完毕，合上开关线路恢复正常。

该故障导线型号为某厂家生产的JKLYJ/QN-70，投运日期为2006年10月27日。配套使用的箱位绝缘子型号为PSJN1/105/8Z，出厂日期为2006年8月1日，投运日期为2006年10月27日。

断线点前后档距分别为46m和48m。故障点以下负荷为80kVA，周边环境为农田。故障现场照片见图1所示。

图1 故障现场照片

#### 2. 故障原因分析

### 2.1 外观检查

通过对箱位绝缘子与导线进行检查，发现以下问题：箱位绝缘子有破损，且放弧部位釉面颜色发生变化，导线存在电弧烧蚀和断股，如图2和图3所示，据此推测此现象为放电所致，断线点在雷雨季节应该曾遭雷击。

图2 箱位绝缘子破损与釉面颜色

图3 电弧烧蚀和断股

<!-- page 56 -->

### 2.2 试验分析

（1）对导线进行了单丝抗拉强度试验，试验数据见表 1。

表 1 铝线单丝抗拉强度试验数据

| 序号 | 导线直径 (mm) | 抗拉强度标准 (MPa) | 实测值 (MPa) |
|------|---------------|--------------------|--------------|
| 1    | 2.16          | 180               | 130.4        |
| 2    | 2.12          | 180               | 153.8        |
| 3    | 2.17          | 180               | 164.7        |
| 4    | 2.15          | 180               | 121.5        |
| 5    | 2.15          | 180               | 181.5        |
| 6    | 2.16          | 180               | 163.7        |

上述试验数据表明按照架空绞线用硬铝线新品标准，该导线单丝的抗拉强度有了不同程度的下降，已不能满足标准要求。

（2）所提供的导线长度不具备进行直流电阻测试的条件，故未进行直流电阻试验。

### 2.3 故障原因分析

（1）故障过程初步分析。断线位置箱位绝缘子有放电痕迹，推测断线点在雷雨季节曾遭雷击，箱位绝缘子放电过程中造成导线损伤，可能已经造成断股。由于是冬天，线路弧垂小，导线受力加大，最终造成断线。

（2）故障原因分析。根据对故障箱位绝缘子的分析，该断线点明显遭受雷击，放电造成导线损伤是造成断线的根本原因，导线受损后导线连接处可能发生接触不良，进而发热导致导线机械强度降低，冬天线路收缩弧垂减小，导线受力加大，最终造成断线。

#### 3 结论与建议

### 3.1 结论

（1）该断线点明显遭受雷击，放电造成导线损伤是造成断线的根本原因。

（2）冬天线路弧垂小，导线受力加大，是最终造成断线的直接原因。

### 3.2 建议

建议加强线路巡视，及时发现设备缺陷，对老旧或受损设备及时安排更换或检修。

<!-- page 57 -->

## 第六节 避雷器典型案例

### 案例一 密封不良造成避雷器阀片侧闪

#### 1. 故障基本情况

2014年9月26日23时20分，某10kV线路零序动作重合闸不成功试送电不成功，经检查发现该路12号杆避雷器击穿。

该故障避雷器是某厂家生产的型号为YH5WS5-17的氧化锌避雷器，投运时间2014年7月9日，电压等级为10kV，故障10kV避雷器如图1所示。避雷器外表有明显放电痕迹。

(a) 角度1  (b) 角度2

图1 故障避雷器照片

查询雷电定位系统，故障时段前后5min，没有发现故障避雷器所在杆塔附近有落雷记录，如图2所示。

#### 2. 故障原因分析

### 2.1 解体分析

通过对故障避雷器解体分析发现：

（1）故障避雷器本体有三处明显的径向击穿痕迹，击穿点处的绝缘筒有明显的烧蚀痕迹。

（2）硅橡胶合成护套与绝缘筒存在黏结不紧密的部位，放电痕迹在绝缘筒上有明显的分界线。黏结不紧密处的硅橡胶合成外护套可直接从玻璃丝绝缘筒上分离。

<!-- page 58 -->

图 2 雷电定位系统查询结果

（3）阀片表面有明显的放电痕迹，烧蚀部位十分明显。

故障避雷器解体结果如图 3～图 6 所示。

图 3 故障避雷器放电点照片

图 4 故障避雷器绝缘筒上的放电痕迹

图 5 故障避雷器合成外护套内部照片

图 6 阀片上的放电痕迹

<!-- page 59 -->

### 2.2 原因分析

根据雷电定位系统记录，9月26日，无明显雷电活动记录，另外故障避雷器所在区域高大建筑物较多，发生直击雷故障的可能性十分低，因此基本可排除雷电流过大导致避雷器损坏的可能性。

解体检查中发现该避雷器存在硅橡胶合成护套与绝缘筒黏结不紧密的问题，此密封结构一旦出现问题，就有可能导致避雷器内部进水受潮进而引发故障。

根据解体分析结果，初步判断避雷器故障原因为避雷器本体密封不严，导致避雷器内部进水受潮进而引发氧化锌阀片侧面爬电导致避雷器击穿放电。

#### 3 结论与建议

### 3.1 结论

综合以上因素可知本次故障的原因如下：

（1）故障当天无落雷记录，基本可排除雷电流过大造成避雷器损坏的可能性。

（2）避雷器本身存在硅橡胶合成护套与绝缘筒黏结不紧密的问题，是导致避雷器运行击穿的主要原因。

### 3.2 建议

（1）加强在运同厂家同批次避雷器的排查、巡视。

（2）抽取同厂家同批次避雷器进行质量检测，对同类质量问题确认后及时安排更换同厂家同批次避雷器。

（3）加强10kV避雷器入网质量抽检工作。

---

### 案例二 雷击造成避雷器阀片击穿

---

#### 1. 故障基本情况

2013年6月4日14时10分，某10kV线路发生接地故障，经查为该路一台变压器的中相避雷器发生击穿故障，故障当日为雷雨天气。

该故障10kV避雷器是某厂家生产的型号为HY5WS2-17/46.4的氧化锌避雷器，于2008年11月投入运行，电压等级为10kV，故障避雷器如图1所示。

![图1 故障避雷器照片](image.png)

<!-- page 60 -->

#### 2. 故障原因分析

### 2.1 解体分析

通过对故障避雷器解体分析发现：

（1）故障避雷器击穿点位于避雷器中间位置，并且从高压侧往下的第一片和第五片伞裙根部发生开裂，其他部件外观未见明显异常。

（2）硅橡胶合成护套与绝缘筒黏结不紧密，两者之间可轻易剥离，其硅橡胶外护套已发生粉化、龟裂、失去弹性等明显的劣化现象。

（3）阀片上有明显的放电痕迹，部分阀片已发生贯穿性击穿。

故障避雷器解体结果如图 2～图 5 所示。

![图 2 故障 10kV 避雷器整体照片](placeholder.png)
*击穿点*

![图 3 故障避雷器外护套层离照片](placeholder.png)

![图 4 合成外护套粉化劣化情况](placeholder.png)

![图 5 阀片上的放电痕迹](placeholder.png)

<!-- page 61 -->

### 2.2 原因分析

6月4日为雷雨天气，该地区雷电活动明显，通过对故障避雷器解体检查发现避雷器氧化锌阀片发生贯穿性击穿，避雷器的阀片有明显放电通道，表明该避雷器故障时刻经受了较高的雷击过电压，流过较大雷电流，从放电通道上分析该避雷器发生故障的主要是由雷击引起。

另外，解体检查中发现该避雷器质量问题及硅橡胶外绝缘劣化现象较为明显，运行约5年时间，硅橡胶已发生粉化、龟裂、弹性缺失等劣化现象，其主要原因因为硅橡胶材质问题。硅橡胶合成护套与绝缘筒黏结不紧密，可能导致避雷器内部密封不良，进水受潮并引发故障。

#### 3 结论与建议

### 3.1 结论

该避雷器发生故障的主要原因为雷击，雷击造成避雷器氧化锌阀片发生贯穿性击穿。

解体检查表明该故障避雷器还存在质量问题：

（1）运行5年即出现硅橡胶外绝缘已发生粉化、龟裂、失去弹性等严重劣化现象，表明硅橡胶材质存在质量问题。

（2）硅橡胶合成护套与绝缘筒黏结不紧密，可能导致避雷器内部密封不良，进水受潮并引发故障。

### 3.2 建议

（1）加强在运同厂家同批次避雷器的排查、巡视。

（2）建议抽取同厂家同批次避雷器进行质量检测，对同类质量问题确认后及时安排更换同厂家同批次避雷器。

（3）建议加强10kV避雷器入网质量抽检工作，严格按照公司物资抽检要求进行送检。

---

### 案例三：交界面存在气隙造成避雷器阀片侧闪

---

#### 1. 故障基本情况

2015年6月23日10时30分，某10kV线路零序保护动作，经现场检查发现该路49-1号杆东边相高压跌落式熔断器发生跌落，其熔丝熔断，熔管无异常。运维人员将跌落式熔断器恢复后调度人员试送电，线路再次零序保护动作。

<!-- page 62 -->

作跳闸，经检查发现该相避雷器故障，现场情况如图 1 所示。

故障避雷器为某厂家生产的型号为 HY5WS2-17/46.4 的氧化锌避雷器，出厂日期为 2007 年 6 月，于 2013 年 12 月 18 日投运。

经雷电定位系统查询，故障发生时间前 24h 内该路无落雷记录，如图 2 所示，因此可基本排除该避雷器故障是由雷电流冲击所致。

#### 2. 故障原因分析

### 2.1 解体分析

通过对故障避雷器解体分析发现：

(1) 故障避雷器硅橡胶外套破裂，分别位于避雷器两端。

(2) 故障避雷器在阀片沿面产生贯通性放电通道，其侧闪现象明显。在产生放电通道的一侧其绝缘树脂因长期发热已呈黄色。

(3) 氧化锌阀片和两侧电极未发现锈蚀现象，无明显受潮痕迹。

<!-- page 63 -->

（4）绝缘树脂断面有大小不一的气隙数处，包裹氧化锌阀片的不饱和绝缘树脂厚度不均匀，说明该故障避雷器在绝缘方面存在制作工艺不足的问题。

故障避雷器解体结果如图 3～图 6 所示。

图 3 故障避雷器硅橡胶外套破裂两处

图 4 故障避雷器在阀片沿面产生贯通性放电通道

图 5 氧化锌阀片侧面有明显电弧通道，绝缘树脂断面有大小不一的气隙数处

图 6 故障避雷器不饱和绝缘树脂分布不均匀

### 2.2 原因分析

该故障避雷器侧闪现象明显，解体过程中未见明显受潮痕迹，故排除该故障是因潮气入侵使绝缘强度下降后放电所致。

因氧化锌阀片均未出现炸裂现象，则说明阀片未劣化。若其劣化并导致避雷器击穿，则故障应表现为阀片炸裂而不是侧闪。

厂家在对玻璃带纤维不饱和绝缘树脂做热固化工艺时存在问题。因绝缘层与阀片的热膨胀系数相差较大，可能导致绝缘树脂层中产生气隙；同时避雷器

<!-- page 64 -->

包裹氧化锌阀片的不饱和绝缘树脂分布不均匀，造成避雷器绝缘强度下降，在长期运行下发生闪络。

综上分析认为阀片发生侧闪的主要原因是不饱和绝缘树脂存在气隙且绝缘层厚度不均匀导致阀片沿面绝缘强度低，在长期运行下阀片侧面发生闪络后形成放电通道，避雷器击穿引发零序保护动作。击穿过程中故障电流导致跌落式熔断器熔丝烧断（熔丝熔断电流 30A）、熔管跌落，如图 7 所示。

图 7 故障电流分析图

---

#### 3. 结论与建议

### 3.1 结论

该避雷器故障的主要原因是避雷器绝缘树脂存在气隙且绝缘层厚度不均匀等工艺问题导致氧化锌阀片沿面绝缘强度低，在长期运行下阀片侧面发生闪络形成放电通道，最终避雷器击穿引发零序保护动作，并导致跌落式熔断器熔丝烧断、熔管跌落。

### 3.2 建议

建议对同工艺同批次避雷器进行试验检查，提前查找并评估可能存在故障风险的避雷器。

---

### 案例四 自然原因导致避雷器故障

---

#### 1. 故障基本情况

2015 年 11 月 8 日 11 时 30 分，某 10kV 5 号母线电压异常 A 相为 3.7kV、B 相为 7.1kV、C 相为 10.3kV，经查找 7 号杆边相避雷器上端导线烧断，避雷器与导线连接部分烧断。故障避雷器现场照片如图 1 所示。

该故障避雷器为某厂家生产的型号为 HY5WD-17/46.4DZ 的变台支柱型金属氧化物避雷器，出厂日期为 2015 年 6 月 16 日，于 2015 年 10 月 8 日投运。

<!-- page 65 -->

图 1 故障避雷器现场情况

2015 年 11 月 5 日至 11 月 7 日该地区下第一场雪，该避雷器于 11 月 8 日发生故障。

#### 2. 试验与解体分析

由于避雷器连接高压引下线导电板已烧毁大半，避雷器高压端已被烧蚀，故无法进行避雷器试验，送检故障避雷器如图 2 所示。

图 2 送检避雷器照片

### 2.1 解体分析

通过对故障避雷器解体分析发现：

（1）该故障避雷器高压导电板和高压端均有放电烧蚀痕迹，且高压端的一侧烧蚀较为严重，整个避雷器放电烧蚀痕迹为导电板、高压侧，沿复合外套表面面向接地端放电，即图 2 中 A 侧。从放电现象可以看出，此故障避雷器沿复合外套表面发生沿面侧闪现象。

<!-- page 66 -->

(2) 外护套较容易剥离，与内部柱式棒芯无黏合感，柱式棒芯除高压端有烧蚀痕迹外，表面完好。

(3) 电阻片与 SMC 树脂黏合完好，且电阻片无烧蚀、放电痕迹。

故障避雷器解体结果如图 3～图 5 所示。

图 3 故障避雷器剥除外护套情况

图 4 柱式棒芯高压端烧蚀痕迹

### 2.2 故障原因分析

从解体分析来看，此故障避雷器内部电阻片完好；从故障现象来看，此故障避雷器沿复合外套外表面发生侧闪；从故障前天气来看，故障前几天该地区为降雪天气。由此可判断出此避雷器故障的原因如下：

由于 11 月 5 日～7 日该地区下第一场雪，积雪覆盖在避雷器表面，在夜晚温度较低的情况下避雷器表面形成冰棱，导致避雷器高压端与接地端短路，最终造成燃弧，从而发生此次避雷器故障。

图 5 内部电阻片照片

#### 3 结论与建议

### 3.1 结论

结合上述分析，此次避雷器故障的主要原因是在降雪天气下，温度降低，

<!-- page 67 -->

避雷器外表面形成冰棱，导致避雷器高压端与接地端短路，最终造成燃弧，发生故障。

### 3.2 建议

建议加强雨雪天气后的特巡工作，发现问题及时清扫处理。

## 第七节 绝缘子典型故障案例

### 案例一 老化造成绝缘子击穿故障

#### 1. 故障基本情况

### 1.1 故障概述

2014 年 10 月 5 日 10 时 15 分，某变电站 10kV 4 号母线 C 相接地，调控试拉合 220、219 开关，查为 219 线路接地，故障相别为 C 相接地。10 时 36 分 15 号开关已拉开，10 时 37 分调控试送电 219 开关，无问题。12 时 47 分故障处理完毕，共计用时 2 时 32 分。

### 1.2 故障现场情况

故障绝缘子位于故障路线 87-7 号杆上（12m×10m 变台杆型），为变台副杆 C 相针式绝缘子。变台地处于养殖小区道路旁，左边是养殖小区，右边是绿化树林，属于平原地段。故障绝缘子现场照片及炸毁照片如图 1 和图 2 所示。

图 1 故障绝缘子现场照片

图 2 故障绝缘子炸毁照片

### 1.3 故障设备情况

故障绝缘子为针式绝缘子，型号为 P-15，于 2011 年投运，生产日期和厂

<!-- page 68 -->

家不详。

#### 2. 故障原因分析

### 2.1 线路落雷情况分析

根据气象信息查询得知，故障前一天即 10 月 4 日为降雨天气，故障当天并无降雨，经查询雷电定位系统，10 月 4 日～10 月 5 日线路 1km 半径内并无落雷情况，因此排除雷击造成绝缘子故障的可能。

### 2.2 解体分析

故障绝缘子送检照片如图 3 所示，绝缘子瓷件已破裂，经检查发现绝缘子表面并无沿面闪络痕迹。该绝缘子发生径向击穿，放电通道为导线对绝缘子内部的钢角顶部放电。导线、钢角和绝缘子瓷件烧蚀情况如图 4 所示。

图 3 故障绝缘子送检照片

图 4 故障绝缘子烧蚀照片

(a) 导线烧蚀痕迹

(b) 钢角烧蚀痕迹

(c) 绝缘子瓷件内部烧蚀痕迹

<!-- page 69 -->

检查发现钢角顶部有明显锈蚀痕迹，如图 4（b）所示。由于钢角位于绝缘子瓷件内部，钢角发生严重锈蚀说明该绝缘子在故障前已产生裂纹，雨水沿着裂纹进入绝缘子内部从而引发钢角锈蚀。

### 2.3 故障原因分析

根据气象信息和雷电定位系统查询可知，故障前一天为降雨天气，故障前后 48h、线路 1km 半径内并无落雷情况，因此排除雷击造成绝缘子故障的可能。

由故障绝缘子解体分析可知，绝缘子表面并无沿面闪络痕迹，绝缘子径向发生击穿。绝缘子内部钢角顶部严重锈蚀，说明绝缘子在故障前已产生裂纹，由于雨水的进入导致绝缘子发生径向击穿，从而引发导线对绝缘子内部钢角放电。

查阅相关资料可知，“瓷包铁”结构针式绝缘子产生裂纹是该型绝缘子故障多发的原因。故障的主要表现形式是瓷件头部出现径向裂纹，而这种裂纹与导线的机械张力无关，纯粹是由于瓷件头部内孔中硅酸盐水泥胶合剂和钢角的膨胀系数不同，所引发的膨胀应力所致，从而使绝缘子炸裂。

绝缘子常年暴露在大气中，由于瓷件与钢角的膨胀系数不同，针式绝缘子瓷件的裂纹缺陷主要受雷击、污秽、鸟害、冰雪等客观环境因素影响。从图 1 可以看出，本次故障的针式绝缘子，硅酸盐水泥胶合剂与瓷件之间已经脱落，说明在故障之前就存在空隙缺陷，绝缘阻值降低，遇有雨水即发生击穿。

#### 3 结论与建议

### 3.1 结论

绝缘子击穿故障的原因：故障发生前该绝缘子已产生了裂纹，绝缘阻值降低，在降雨天气下造成绝缘子径向击穿。

### 3.2 建议

（1）针对运行年限较长、雷击灾害较为严重的架空线路进行线路清扫工作，及时发现绝缘子潜在的裂纹缺陷，建议加强架空线路设备的状态检测工作，对同类型绝缘子开展隐患排查工作。

（2）鉴于针式绝缘子采用“瓷包铁”结构，易产生裂纹缺陷，建议条件允许时新建 10kV 架空线路不采用针式绝缘子。

（3）按照公司物资抽检管理规定，加强绝缘子等配网设备入网质量管控。

<!-- page 70 -->

### 案例二 雷击造成箱位绝缘子沿面闪络故障

#### 1. 故障基本情况

### 1.1 故障概述

2015年6月17日15时37分，某变电站10kV 5号母线246开关发生零序保护动作跳闸，重合闸不成功，手动试送电成功。经查线发现该路563号杆中相箱位绝缘子伞裙断裂（见图1）。

### 1.2 故障线路情况

该线路于2007年投运，线路全长8.961km。其中架空段长度：8.429km，电缆段长度：0.532km，变台数：27台，高压用户31户，架空线路绝缘化率100%。56号杆于2011年通过综合检修更换了箱位绝缘子。

### 1.3 雷电信息

故障发生当天为雷阵雨天气，经雷电定位系统查询，故障发生时间前24h内该路共有17次落雷记录，记录中与落雷距离最近的为2号杆（6月17日15时14分，距离2号杆36m，回击电流-2.8A），检测落雷电流最大的为-10.8A（6月17日15时25分，距离67号杆876m）。从落雷情况来看，线路附近落雷次数较多，因此该次绝缘子故障因雷击所致的可能性较大。

#### 2 故障原因分析

### 2.1 外观检查

故障绝缘子照片如图2和图3所示，检查外观发现绝缘子表面脏污，底端的连接金具已发生断裂。绝缘子本体中间两层伞裙断裂，疑似因放电击穿所致；绝缘子顶部瓷质釉面与电极接触处有放电熏黑现象，金属线夹内部有放电烧蚀痕迹；伞裙虽断裂但伞裙间瓷质釉面无沿面爬电的痕迹，同时伞裙断裂表面无放电裂纹，因此推断其遭受雷击导致故障的可能性较大。

图1 10kV××路故障现场照片

<!-- page 71 -->

图 2 故障绝缘子放电痕迹

图 3 故障绝缘子顶部与连接金属发生断裂现象

### 2.2 故障原因分析

故障发生当天有雷阵雨天气情况，线路附近有 17 次落雷记录。从绝缘子检查情况来看，绝缘子表面脏污，并且绝缘子在底端连接金具处断裂。通过观察发现伞裙断裂位置、釉面放电熏黑位置和线夹边缘烧蚀位置基本在同一直线上，则确定其为该次故障放电通道。绝缘子伞裙间瓷质釉面无沿面爬电的痕迹，同时伞裙断裂表面无放电裂纹，结合天气情况，分析认为本次故障原因为绝缘子遭受雷击，雷击电流将绝缘子伞裙击穿，造成该路发生单相接地，引起零序保护动作跳闸。

#### 3. 结论与建议

### 3.1 结论

结合天气情况和线路附近的多次落雷记录，分析认为本次故障原因为绝缘子遭受雷击。雷击电流将绝缘子伞裙击穿，造成该路发生单相接地，引起零序保护动作跳闸。

### 3.2 建议

（1）建议供电公司对易造成雷击的地方进行全面检查，上报缺陷，及时处理，避免类似事件导致线路跳闸。

（2）建议供电公司针对箱位绝缘子脏污问题积极查找，对未发现的问题进行有效的治理，针对恶劣天气加强巡视，提前做好防范措施。

<!-- page 72 -->

## 第八节 熔断器典型故障案例

### 案例一 锈蚀卡涩原因造成跌落式熔断器故障

#### 1. 故障基本情况

### 1.1 故障概述

2012 年 12 月 5 日 20 时 08 分，某变电站 217 开关所带线路零序保护动作跳闸，重合不成功，手动试送电不成功。20 时 40 分供电所进行现场检查，发现故障点为该路 031 号变压器跌落式熔断器中相保险管烧损，是该保险器未正确动作所致。20 时 45 分甩开故障点全路恢复供电，20 时 55 分故障变压器更换中相保险器恢复供电。事故造成故障线路全路负荷全停。

### 1.2 故障现场情况

故障路 031 号变压器中相跌落式熔断器熔丝烧断但未跌落，经现场人员检查，抱箍和底座部位有明显放电痕迹，瓷管表面无破损、裂痕。更换熔管后故障设备照片如图 1 所示。

### 1.3 故障设备情况

故障配电变压器跌落式熔断器中相保险器型号为 RW-11/100A，该配电变压器于 2001 年 7 月 16 日投运。

#### 2. 故障原因分析

### 2.1 解体分析

熔管下部烧毁，内部烧蚀严重，表面有明显孔洞，熔丝（直径 1.8mm）已熔断，故障熔管见图 2。从熔管内部烧蚀严重，表面有明显孔洞推断可能是由于熔丝未能满足拉紧力要求，电弧靠近管壁烧穿所致，从而造成灭弧气体泄漏，不能有效灭弧造成整体烧毁。而且若熔丝未能满足拉紧力要求，则会造成下静触终端弹簧预拉伸不到位，当熔丝释放时不能提供足够力矩使熔

图 1 故障变压器中相跌落式熔断器事故照片（更换熔管后）

<!-- page 73 -->

图 2 熔管内部烧蚀严重，表面有明显孔洞

管跌落。

### 2.2 故障原因分析

从熔断器工作原理可知：熔丝熔断后，熔丝管在自身重力和上、下静触终端弹簧片的作用下应迅速跌落。初步推断熔断器未能跌落原因之一应该是上部鸭嘴部位卡涩未能及时脱扣，怀疑上部鸭嘴部位由于抱箍安装问题造成鸭嘴与上动触头存在一定横向角度所致。

因故障配电变压器处于冬季重载运行条件下，低压侧保险片未能熔断，高压跌落保险器熔丝熔断但保险管因设备运行老化而未正确跌落，造成保险器高压侧对接地的金属抱箍放电（图 1 中抱箍和底座部位有明显放电痕迹），是本次故障的根本原因。

#### 3 结论与建议

### 3.1 结论

（1）跌落式熔断器制造、安装工艺质量粗糙导致熔管烧穿，在熔丝熔断时不能可靠跌落，故障电弧使高压侧对接地的金属抱箍放电。

（2）常年不进行跌落式熔断器的维护和检修致使跌落式熔断器熔管老化，活动部位产生机械卡涩，在熔丝熔断时不能可靠跌落。

### 3.2 建议

（1）加强对老旧跌落式熔断器的巡视及红外测温，发现异常及时处理更换。

（2）对于老化、锈蚀严重的跌落式熔断器逐步安排更换为新型熔断器（如宝塔型熔断器）。

（3）建议将采用金属抱箍固定支持方式的跌落式熔断器更换为采用内嵌式金属支持方式的跌落式熔断器，以避免熔管两端的高压侧对金属抱箍发生闪络放电。

（4）加强对新安装跌落式熔断器的产品入网质量及现场安装工艺的管控。

<!-- page 74 -->

### 案例二 产品质量不良造成喷射式熔断器故障

#### 1. 故障概述

2015 年 5 月 17 日 17 时 08 分，某 10kV A 线路 2 号开闭器 214/20 号杆 45811005 变压器保险器坏，变电站无跳闸及接地信号。
2015 年 7 月 11 日，某 10kV B 线路 004 变台 C 相宝塔型保险器断裂。
2015 年 6 月 18 日，某 10kV C 线路 022 变压器中相宝塔型保险器断裂。

#### 2. 故障原因分析

技术人员对故障喷射式熔断器进行了分析，三个故障设备故障现象完全一致，因此针对 10kV A 线路故障保险器作以下分析。

### 2.1 故障设备解体情况

（1）外观检查。熔断器上端炸碎，2 片伞群已经损坏严重，上部电极有明显烧蚀痕迹，如图 1 和图 2 所示。

图 1 故障喷射式熔断器外观
图 2 上部电极烧蚀痕迹

（2）熔丝筒解体情况。熔丝筒上部与上电极接触部分已经被烧蚀，如图 3 所示。

图 3 熔丝筒上部烧蚀痕迹

<!-- page 75 -->

熔丝筒上部与内部塑料填充物均有明显烧蚀痕迹，如图 4 所示。

### 2.2 熔断器动作原理

从故障现象推断，故障的可能原因为熔丝筒与上部电极接触不良，导致接触电阻过大，最终烧毁熔断器，本节重点分析熔断器动作原理。

正常状态下，熔丝引线拉紧后需缠绕在下部电极的螺栓上，如图 5 所示。

此时熔丝筒所受的力包括熔丝筒自身重力、上部电极内弹簧弹力、熔丝筒弹簧弹力、上部电极对熔丝筒保持力以及熔丝引线与下部电极螺栓连接部位的拉力，具体情况如图 6 所示。

图 4 塑料填充物烧蚀痕迹图

图 5 丝引线与下部电极螺栓连接图

图 6 熔丝筒受力示意图（一）

<!-- page 76 -->

当熔丝熔断时，熔丝引线拉力消失，熔丝筒在自身重力、上部电极内弹簧弹力和熔丝筒弹簧弹力的共同作用下，克服上部电极对熔丝筒保持力，将熔丝筒上部与上部电极分离，进而达到断开电流通路，保护设备的目的。图 7 为熔丝筒动作前后示意图。

图 7 熔断器动作示意图

### 2.3 故障过程推理

从故障现象可见，放电部位为熔断器上部电极与熔丝管的接触部位，结合熔断器动作原理，推测此次故障的主要原因为熔丝引线与下部电极螺栓连接松动导致熔丝筒向下位移，致使上部电极与熔丝筒上部连接处接触电阻增大，在工频电流作用下产生电弧，进而烧毁设备。具体推理过程如下。

（1）受力分析。当熔丝引线与下部电极螺栓连接松动时，上部电极内弹簧弹力约为 3g (N)，熔丝筒弹簧弹力约为 2g (N)，上部电极对熔丝筒保持力约为 1g (N)，在不计算熔丝筒自身重力的条件下，电极内弹簧弹力与熔丝筒弹簧弹力之和已经大于了上部电极对熔丝筒保持力，因此当熔丝引线与下部电极螺栓连接松动时，熔丝筒向下位移是可能发生的，如图 8 所示。

<!-- page 77 -->

图 8 熔丝筒受力示意图（二）

（2）状态模拟。在熔丝引线与下部电极螺栓连接松动的情况下，熔丝筒将向下位移直至熔丝引线重新拉紧为止，此时如果上部电极与熔丝筒上部仍处于接触状态，则接触电阻必然增大。极端情况下（熔丝筒向下位移 35mm），熔丝筒与上电极正好处于如图 9 所示状态，则两者表面将会产生持续的工频电弧。

图 9 熔丝筒与上部电极假设位置示意图

### 2.4 小结

（1）喷射式熔断器的设计存在问题。如果施工安装时熔丝引线与下部电极

<!-- page 78 -->

螺栓压接不紧，出现松动现象，势必会造成熔丝管向下位移，如果在上部电极与熔丝管上部连接处出现接触电阻过大的情况，则极有可能导致接触处过热熔断，进而产生事故。

（2）无有效手段监测运行中的喷射式熔断器熔丝引线与下部电极螺栓压接是否松动。因熔断器为封闭式，无法从外观上判断熔丝管引线与下部电极螺栓压接情况，因此存在缺陷无法识别的问题。

#### 3 结论与建议

### 3.1 结论

熔断器故障的可能原因为熔丝引线与下部电极螺栓连接松动导致熔丝管向下位移，致使上部电极与熔丝筒上部连接处接触电阻增大，在工频电流作用下产生电弧，进而烧毁设备。

### 3.2 建议

（1）建议厂家改进产品工艺质量，采用限位固定措施，确保熔丝引线与下部电极螺栓连接松动时不发生熔丝管位移情况。

（2）建议供电公司严把施工质量关，加强喷射式熔断器的现场施工监理工作，确保熔丝引线安装正确到位，避免下部电极螺栓固定不紧现象的出现。

## 第九节 隔离开关典型故障案例

### 案例 表面积污造成隔离开关故障

#### 1. 故障基本情况

### 1.1 故障概述

2012 年 12 月 14 日，16 时 01 分某路 268 开关零序 I 段、II 段保护动作跳闸，高户 18 户，居民 1226 户，变压器 17 台受到影响。

### 1.2 故障现场情况

故障当天的天气情况为中雪，当天该条线路的负荷不重。故障现场检查情况如图 1 和图 2 所示。

### 1.3 故障设备情况

该路 44 支 10 号隔离开关型号为 GW-15/400A，故障点处隔离开关为高压

<!-- page 79 -->

用户分界隔离开关，该用户1995年投运，2007年结合线路清扫，为该用户分界隔离开关加装了绝缘护套。

图1 故障现场隔离开关情况

图2 故障现场隔离开关绝缘护罩情况

该路于1988年9月16日投运，线路总长8.71km，其中架空线路长度6.2km，电缆长度2.51km，出站电缆为ZLQD22双条240mm²纸绝缘电缆（电缆长度808m，直埋方式敷设），带配电变压器16台，高户23户。该路2012年冬季最大负荷210A。

#### 2. 故障原因分析

### 2.1 试验检测与解体分析

故障发生后，技术人员对故障的隔离开关进行分析，故障件的表面情况如图3和图4所示。

图3 故障隔离开关的整体情况

图4 故障隔离开关绝缘护罩（烧损件与完整件的对比）

从故障隔离开关的整体情况来看，隔离开关接线排、绝缘子、绝缘护罩端部有明显的烧蚀痕迹，且绝缘护罩端部烧蚀位置与故障点的位置一致。

<!-- page 80 -->

从隔离开关上导电部位与隔离开关底座，放电最为严重的部位分析，放电路径如图 5 和图 6 所示。图中圆圈标记的放电点为电弧向负荷侧运动，造成的绝缘子及底座烧蚀情况。

图 5 故障隔离开关放电路径
（隔离开关水平放置）

图 6 故障隔离开关放电路径
（隔离开关垂直放置）

从隔离开关上绝缘子表面情况来看，绝缘子表面积污严重，积污情况如图 7 和图 8 所示。

图 7 故障隔离开关绝缘子外表面积污

图 8 故障隔离开关绝缘子内表面积污

隔离开关表面锈蚀严重（底座及导电部分都有明显的生锈痕迹），在一定程度上给隔离开关的安全稳定运行带来了隐患。

### 2.2 故障原因分析

从故障隔离开关表面放电痕迹、绝缘子积污情况及当时的天气情况分析，故障原因如下：

故障隔离开关导电部分与底座放电点的大小明显大于其他放电点的大小，且烧蚀情况明显较其他地方严重，由此可以判断导体直接对底座放电，放电路

<!-- page 81 -->

径如图 5 和图 6 所示。

从故障隔离开关绝缘子表面的放电痕迹来看，该处放电痕迹是由于导体直接对地产生放电后，电弧向负荷侧运动，在运动的过程中将绝缘子烧蚀。

由于故障隔离开关位于公路旁边，且附近曾有土建施工，局部地区污秽情况较为严重，导致故障隔离开关上的绝缘护罩积污较多，加之当天天气为中雪，雪花落在绝缘护罩上，融化后将绝缘护罩上的污秽溶解，绝缘护罩的绝缘性能下降，最终导致导体部分对地的绝缘距离不够，将周围的空气击穿，发生此次接地故障。

从绝缘护罩烧蚀情况来看，绝缘护罩材料阻燃性能差，隔离开关发生接地短路故障后，产生的电弧将绝缘护罩烧损，而且烧损情况严重，绝缘护罩烧损部位与隔离开关起始放电点的位置一致。

#### 3 结论与建议

### 3.1 结论

根据以上分析情况得出结论：

（1）根据继电保护装置动作情况，及故障隔离开关表面放电痕迹，可以判断，本次故障为短路接地故障。

（2）从隔离开关表面的放电痕迹判断，隔离开关首先发生接线座导体部分对底座直接放电，而后电弧向负荷侧移动，将绝缘子烧蚀。

（3）隔离开关上的绝缘护罩阻燃性能较差，导致隔离开关起始放电点处的绝缘护罩烧损较为严重。

（4）故障隔离开关绝缘子表面积污严重，会在一定程度上降低绝缘子的爬距，金属底座、导电部分的螺丝锈蚀严重，存在安全隐患。

### 3.2 建议

根据隔离开关故障情况及故障分析结果，建议如下：

（1）建议运行单位加强对户外 10kV 隔离开关的清扫工作，尤其应强化对积污严重的隔离开关绝缘护罩、绝缘子的清扫力度，根据污区分布图制定清扫方案，确保设备对地的爬距满足要求。

（2）建议运维单位重点关注运行年限超过 15 年的 10kV 户外隔离开关，对锈蚀严重的隔离开关及时检修或者更换。

（3）由于加装绝缘护罩后，绝缘护罩积污会导致导体对地绝缘距离的下降，建议确立专题研究加装绝缘护罩与不加装绝缘护罩的隔离开关发生故障的

<!-- page 82 -->

概率，分析各自的优缺点，确定今后是否需要安装绝缘护罩。

## 第十节 户外环网柜典型故障案例

### 案例一 防凝露设计不良造成户外环网柜故障

#### 1. 故障基本情况

### 1.1 故障次数统计

2009 年至今，某公司生产的 10kV 可扩展型开闭器共发生了 7 次故障，其中 2009 年发生故障 1 次、2011 年 2 次、2012 年 2 次、2013 年和 2014 年各 1 次。从开闭器投入运行年限来看，运行年限在半年以内即发生故障共 2 次，运行年限在 3 年～7 期间发生故障共计 5 次，故障明细见表 1。

表 1 2009 年至今某公司可扩展型开闭器故障明细

| 故障序号 | 保护动作情况             | 故障日期   | 投运日期   |
|----------|--------------------------|------------|------------|
| 1        | 单相接地未跳闸          | 2009-12-11 | 2006-06    |
| 2        | 速断动作跳闸重合不成功试送电不成功 | 2011-1-10  | 2004-11-24 |
| 3        | 速断动作跳闸重合不成功试送电不成功 | 2011-12-16 | 2004-11-24 |
| 4        | 单相接地未跳闸          | 2012-1-25  | 2004-11-24 |
| 5        | 速断动作跳闸重合不成功试送电不成功 | 2012-11-1  | 2012-8-22  |
| 6        | 单相接地未跳闸          | 2013-1-28  | 2012-8-22  |
| 7        | 速断动作跳闸重合不成功试送电不成功 | 2014-1-7   | 2007-1-18  |

### 1.2 故障设备简介

该公司生产的 10kV 开闭器分为可扩展型和不可扩展型两种，其中可扩展型开闭器内置的高压开关柜为 GAE 系列，不可扩展型开闭器内置的高压开关柜为 GA 系列。

发生故障的开闭器均为可扩展型，每组高压开关柜含有独立的 SF₆ 气箱，柜体之间通过“一字型”插接母线进行连接，如图 1 所示。“一字型”插接母线主要由高压导体连接杆、硅橡胶绝缘件以及柜体内嵌环氧树脂套管组成。

“一字型”插接母线处橡胶绝缘件材质为硅橡胶，橡胶绝缘件两端呈圆锥型，与肘型电缆终端控制电场分布的原理相似，同样分为半导电（黑色）和绝

<!-- page 83 -->

缘（灰色）两个部分，经测量其有效爬电距离为 26mm，该开闭器出线间隔肘型电缆终端的有效爬电距离为 100mm，如图 2 所示。

图 1 柜体间“一字型”插接母线

图 2 爬电距离

### 1.3 故障特征

总结分析该扩展型开闭器发生的 7 次故障，发现共性故障特征如下：

（1）故障季节：故障时间集中发生在 11 月至次年 1 月，为柜体内外存在温差，柜内易产生凝露的季节，从故障现场来看，柜内均存在着不同程度的凝露现象。

（2）故障现象：发生放电击穿的部位均处于柜体之间的“一字型”插接母线处，为插接母线对柜体放电，典型照片如图 3 所示。

（3）故障间隔：从发生故障的出线间隔来看，故障多发生于备用出线间隔。

上述故障特征主要反映出两个问题：其一，在凝露季节该可扩展型开闭器柜体间“一字型”插接母线多次发生类似故障，反映出“一字型”插接母线存在薄弱环节，易在凝露季节出现故障；其二，该可扩展型开闭器故障多发生于备用出线间隔，反映出线路投运后在负荷电流作用下可适当减缓绝缘橡胶件与

<!-- page 84 -->

图 3 “一字型”插接母线故障典型照片

柜体瓷套管之间的潮气积聚，工程设计过程中应合理进行规划，避免存在过多的备用间隔而增加故障隐患。

#### 2. 故障原因分析

（1）柜体间存在缝隙。柜体之间存在的缝隙如图 4 矩形框所示，经测量缝隙宽度约为 11.2mm。在柜体表面发现大量水渍痕迹，如图 4 中圆框所示。由上可知当柜内有凝露时，凝露形成的水滴可轻易进入柜体之间缝隙处。

（2）柜间“一字型”插接母线对柜体放电，硅橡胶绝缘件表面有多处明显沿面爬电痕迹。放电现象和爬电痕迹分别如图 5（a）、图 5（b）所示。据此分析当硅橡胶绝缘件发生沿面爬电后，爬电逐渐造成硅橡胶绝缘件绝缘受损，最终引发插接母线对柜体放电，爬电位置为硅橡胶绝缘件与柜体瓷套管之间的交界面处。

（3）柜间“一字型”插接母线存在薄弱环节，不具有防凝露功能。“一字型”插接母线主要存在如下几个问题：① 插接母线结构较为简单，主要通过橡胶绝缘件与柜体环氧树脂套管之间的过盈配合进行密封，解体检查发现

<!-- page 85 -->

硅橡胶绝缘件与柜体环氧套管的交界面之间存在缝隙，如图 6 所示；②硅橡胶绝缘件与柜体环氧套管之间配合不够紧密，过盈配合程度较差，不能阻止潮气进入两者交界面处，用手较为容易即可将硅橡胶绝缘件从柜体瓷套管中拔出、塞入，如图 7 所示；③沿面爬电现象与外绝缘爬电距离直接相关，该硅橡胶绝缘件的有效爬电距离为 26mm，与之相比肘型电缆终端的有效爬电距离为 100mm，因此该硅橡胶绝缘件的有效爬电距离较小是发生沿面爬电的重要原因。

（a）插接母线对柜体放电

（b）硅橡胶绝缘件表面爬电痕迹

图 5 “一字型”插接母线故障点情况

图 6 硅橡胶绝缘件与柜体瓷套管之间存在缝隙

图 7 硅橡胶绝缘件与柜体瓷套管之间配合不紧密，可轻易拔出

综合上述分析，该可扩展型开闭器发生故障的主要原因为：柜体间存在缝隙，凝露形成的水滴可进入至柜体之间的缝隙处，“一字型”插接母线存在密封结构简单、硅橡胶绝缘件与柜体环氧套管之间配合不紧密、外绝缘爬电距离较小等薄弱环节，在开闭器内凝露情况下不能阻止潮气进入母线插接处，从而易引发硅橡胶绝缘件发生沿面爬电，进而导致击穿故障的发生。

<!-- page 86 -->

---

#### 3. 结论与建议

### 3.1 结论

2009 年至今，某公司生产的 10kV 可扩展型开闭器 7 次故障现象相同，且故障部位均处于柜体间“一字型”插接母线部位，“一字型”插接母线存在薄弱环节，不具有防凝露功能是故障多发的主要原因。因此该厂家生产的可扩展型 10kV 开闭器存在运行隐患。

### 3.2 建议

（1）针对现运该厂家可扩展型 10kV 开闭器加强超声波、地电波等带电检测工作，提前发现缺陷，及时对缺陷进行分析，及早消除故障隐患。

（2）建议厂家对现运同型号开闭器的柜间插接母线进行设计改造，解决该部位防潮密封问题。

（3）鉴于故障多发生于备用出线间隔，建议工程设计过程中进行合理规划，避免存在过多的备用间隔而增加故障隐患。

---

### 案例二 受潮造成户外环网柜开闭器故障

---

#### 1. 故障基本情况

### 1.1 故障概述

2015 年 6 月 29 日 7 时 21 分，某变电站 258 开关 10kV 线路速断保护动作跳闸，重合成功。经运维人员检查发现故障设备为 10kV 开闭器。

### 1.2 故障现场情况

经运维人员现场检查，发现故障线路 10kV 01 号开闭器故障，开闭器内部锈蚀严重，故障间隔为 212 出线间隔，故障现场照片如图 1 所示。

### 1.3 故障设备运行方式简介

故障路线 10kV 01 号开闭器设计为一进四出式开闭器，该设备 2008 年 4 月 1 日出厂，2008 年 4 月 15 日投入运行。

故障变电站 10kV 系统为消弧线圈接

图 1 10kV 开闭器故障现场照片

<!-- page 87 -->

地方式，站内共3台主变压器，其中3号主变压器通过203开关带10kV 06号母线。10kV故障线路由10kV 06号母线258开关带出。

#### 2 故障原因分析

### 2.1 耐压试验分析

2015年7月7日，对发生故障的01号开闭器212出线间隔进行耐压试验。按照公司设备入网检测试验规程要求，10kV设备应能承受4.2kV工频耐压试验。经试验发现212间隔出线铜排的绝缘子在电压升至1.5kV时出现放电现象，与柜体产生放电通道，电压无法升高，故障设备无法通过耐压试验。

### 2.2 故障环网柜解体分析

技术人员首先对发生故障的01号开闭器进行整体检查。该环网柜设计为一进四出式共五个间隔，依据铭牌标定确定212为出线间隔。对故障开闭器进行观察后发现开闭器有严重受潮锈蚀现象，开闭器外部有铁皮脱落和锈蚀痕迹，如图2所示。

故障开闭器10kV母线及5个间隔断路器为单箱式设计，内充六氟化硫绝缘气体，气压表指示正常。201进线间隔与212出线间隔锈蚀情况最为严重，其间隔柜壁有大面积铜锈痕迹，如图3所示。

![图2 故障环网柜整体照片](image-placeholder)

![图3 间隔锈蚀状况](image-placeholder)

对212间隔锈蚀情况进行进一步观察，如图4所示，发现212间隔柜壁表面上有三处类似放电造成的烧蚀痕迹，其中最内侧的痕迹最为明显。同时可见212间隔柜内锈蚀非常严重，其柜壁、10kV接线端子均有铜锈和铜绿现象。

观察接线铜排，发现A相与B相铜

<!-- page 88 -->

排端子均有因放电导致的熔铜现象，其中 A 相铜绿、锈蚀情况严重，如图 5 所示。

图 5 A 相与 B 相铜排端子因放电导致的熔铜现象

对 212 间隔底部电缆孔与电缆夹层的封堵情况进行检查，如图 6 所示，212 间隔的电缆孔处未见密封胶封堵。结合图 3 整体照片可知，开闭器外层柜体的锈迹主要受户外雨水影响且并非开闭器所有间隔都存在严重的锈蚀情况，因此判断 212 间隔内部的严重锈蚀现象主要是由电缆夹层中的潮气侵入所致。

### 2.3 原因分析

从故障现象来看，此次故障放电原因为 10kV 1 号开闭器 212 间隔内部受潮严重，其电缆夹层穿孔处未见用密封胶进行封堵，存在施工问题。

通过耐压试验可知，212 间隔出线铜排的绝缘子在电压升至 1.5kV 时出现放电现象，与柜体产生放电通道，电压无法升高，故障设备无法通过耐压试验。因此判断因受潮锈蚀严重致使 212 间隔内绝缘能力不足，造成三相电缆接线处与柜体发生放电，引起 258 开关过流保护动作跳闸。

图 6 212 间隔与电缆夹层封堵不足

#### 3 结论与建议

### 3.1 结论

从故障现象来看，此次故障放电原因为 10kV 01 号开闭器 212 间隔内部受

<!-- page 89 -->

潮严重，其电缆夹层穿孔处未见密封胶封堵，存在施工问题。受潮锈蚀严重后致使 212 间隔内绝缘能力下降，造成三相电缆接线处与柜体发生放电，引起 258 开关过流保护动作跳闸。

### 3.2 建议

（1）建议运行单位对 10kV 环网柜、开闭器等设备的受潮锈蚀情况进行检查，加大隐患排查工作的力度。

（2）建议公司加强各类 10kV 工程的监理及验收工作力度，提高施工环节的监督能力，提升 10kV 配网设备安全运行水平。
