

<!-- page 90 -->

# 第二章
配电电缆线路设备故障分析典型案例

<!-- page 91 -->

```markdown
第一节 配电电缆线路故障概述

近年来，随着北京城市配电网架空线路入地工程和配电网建设改造工程的持续推进，北京城市配电电缆线路越来越多。北京配电线路使用电缆时间早、历史长，现存电缆有运行近30年的油纸绝缘电缆，也有数量占比较大的交联聚乙烯电缆，电缆中间接头有早期的热缩工艺中间接头，也有最新的预制式冷缩应力锥结构中间接头，电缆敷设方式有隧道敷设、管井敷设和直埋敷设，电缆运行环境千差万别，电缆施工安装工艺也参差不齐，种种原因导致近年来北京配电电缆线路故障呈高发增长趋势。

本章配电电缆线路设备故障分析典型案例来源于北京公司近5年配电电缆实际故障事件，包括电缆本体故障、电缆中间接头故障和电缆终端故障3种以故障部位分类的案例，每类故障分类案例中涵盖了产品质量问题、施工工艺问题和运行维护问题等原因导致的电缆故障。该章典型案例旨在展示真实故障情况，解体故障电缆部位，还原故障发生发展过程，找出故障原因，为配电电缆质量检测、安装施工质量管控、运行维护管理和反事故措施制定等提供参考和借鉴。

第二节 电缆本体典型故障案例

案例一 老化造成10kV油纸电缆故障

1. 故障基本情况

1.1 故障概述

2013年1月23日11时48分，某变电站10kV213路零序保护动作跳闸，经查为电缆本体击穿故障。

同日14时55分，同一变电站10kV239路零序保护动作跳闸，手动试合闸不成功，经查同为电缆本体击穿故障。

该变电站10kV213路和239路为某二级重要用户的双路电源，此次两路电缆本体击穿故障导致该用户全停。
```

<!-- page 92 -->

### 1.2 故障设备情况

两路故障电缆出站 700m 之内为隧道敷设，其余部分为直埋敷设，两路电缆故障点均处于隧道敷设部分，隧道内积水严重，电缆运行环境较差。

故障点现场情况如图 1 所示，从图中可以看出电缆的金属铠装层锈蚀严重，部分电缆段的金属铠装已完全脱落。

(a) 实物图一  
(b) 实物图二  

**图 1 故障点现场情况**

两路故障电缆均为 1983 年出厂的油纸电缆，1989 年投入运行。故障电缆型号为 ZLQD21-3×185mm²，为不滴流油浸纸绝缘铅套钢带铠装电缆，导体为铝线芯，外护套为纤维外护套（纤维结构，俗称麻皮）。该电缆结构如图 2 所示，从内至外分别为扇形铝导体、绝缘油纸（21 层）、铅护套（2.5mm）、金属铠装、纤维外护套。

![图 2 故障油纸电缆结构图](placeholder)

---

### 2. 故障原因分析

213 路和 239 路出线电缆故障均为单相接地故障，故障点查找过程中进行

<!-- page 93 -->

了加压试验，试验致使整条电缆绝缘薄弱部位完全击穿，故障原因分析电缆样品包括初始故障点和加压试验过程中击穿点附近电缆，见表 1。

表 1 电缆样品

| 编号 | 故障过程 | 电缆样品 |
| :--- | :--- | :--- |
| 1-1 号 | 213 路电缆本体初始故障点 | 取自故障点附近 |
| 1-2 号 | 213 路电缆接头试验击穿点 | 自试验击穿点附近 |
| 2-1 号 | 239 路电缆本体初始故障点 | 取自故障点附近 |
| 2-2 号 | 239 路第一次试验电缆本体击穿点 | 截取试验击穿点 |
| 2-3 号 | 239 路第二次试验电缆本体击穿点 | 取自试验击穿点附近 |

2.1 2-2 号电缆样品解体分析

（1）外观检查。

1）电缆纤维外护套几乎全部脱落，仅观察留存的部分，外护套已老化，完全失去了护套的保护功能。

2）电缆金属铠装层已严重锈蚀，部分电缆段金属铠装层已全部脱落。

3）铅护套外层缠绕的 PVC 带材已完全老化失效。

2-2 号电缆样品外观情况如图 3 所示，铅护套外层缠绕的 PVC 带情况如图 4 所示。

[图像内容省略]

图 3 2-2 号电缆样品外观 图 4 2-2 号电缆样品铅护套外层缠绕 PVC 带

（2）试验击穿点检查。2-2 号电缆样品本体试验击穿点情况如图 5 所示，电缆本体上有长约 50mm 的破洞，破洞处铅护套向内凹陷。从破洞处铅护套向内凹陷裂纹的现象看，该处破洞并非放电击穿所致，而是来源于故障前的机械应力损伤，因为一般情况下放电击穿点会向外凸出。经观察确认，铅护套向内凹陷裂纹的形状和长度与电缆支架完全相符，且该故障点正处于电缆支架处，因此分析认为该铅护套裂纹是由于电缆自重与电缆支架长时间相互作用导致的应力损伤。铅护套内表面裂纹和放电点如图 6 所示。

<!-- page 94 -->

图 5 2-2 号电缆样品本体试验击穿点情况

图 6 2-2 号电缆样品铅护套内表面裂纹和放电点

（3）绝缘油纸检查。剥除击穿点及其附近的铅护套，对 21 层绝缘油纸进行逐层检查，检查发现绝缘油量饱和，绝缘油纸韧性较好，如图 7 所示。

图 7 铅护套内绝缘油纸情况

2.2 其余电缆样品解体情况

对其余 4 段样品击穿点及其附近的电缆进行解体检查，发现如下共性问题：

（1）纤维外护套和金属铠装层锈蚀严重，几乎全部脱落。金属铠装层锈蚀情况如图 8 所示。

图 8 金属铠装层锈蚀情况

<!-- page 95 -->

（2）存在多处不同程度的铅护套损伤。1-2 号样品存在 9 处铅护套损伤，其中 1 处已形成贯通性裂纹。

（3）所有电缆样品的绝缘油纸中含油量饱满，油纸韧性较好，未发现绝缘油纸老化的现象。

2.3 故障原因分析

通过对 5 段电缆样品进行解体分析得知，电缆绝缘油纸状况良好，未发现绝缘油干涸、绝缘油纸脆化等老化现象。从电缆运行隧道积水、铅护套多处破损等情况分析可知，此次两路故障电缆本体击穿原因为铅护套破损，破损部位绝缘油纸受潮，绝缘强度降低导致导体对地放电击穿。

3. 结论与建议

3.1 结论

综上所述，此次两路电缆本体击穿原因为电缆铅护套由于机械应力作用破损，绝缘油纸进水受潮，绝缘强度降低导致导体对地放电击穿。

3.2 建议

（1）对 213 路和 239 路两路电缆进行全线更换。

（2）对运行 20 年以上的油纸电缆开展隐患排查，对金属铠装层存在锈蚀现象的电缆进行更换。

案例二 产品质量问题造成 10kV 电缆故障

1. 故障基本情况

1.1 故障概述

2013 年 5 月 26 日 21 时 31 分，某变电站 234 路电流速断保护动作跳闸，重合不成功，手动试合闸不成功，经查故障点为 234 路电缆出站 2930m 处中间接头。

1.2 故障设备情况

故障点位于中间接头与电缆支架接触面处，如图 1 电缆中间接头故障点位置，故障点照片为将中间接头与支架分离并翻转电缆后拍摄。

本次故障 234 路为混合线路，全长

图 1 电缆中间接头故障点

<!-- page 96 -->

14.03km，其中架空部分长 8.97km，电缆部分长 5.06km，电缆型号为 ZRC-YJV22-3×300mm²，中间接头 7 个，该线路于 2013 年 4 月 22 日投运。

## 2 故障原因分析

### 2.1 故障录波数据分析

2013 年 5 月 26 日 19 时 52 分，234 路发生 A 相接地故障，234 路出线变电站 10kV 5 号母线故录如图 2 所示，5 号母线 A 相电压降为 3.8kV，非故障的 B、C 相电压上升为 7.4kV 和 7.2kV，同时，5 号母线出现 3.7 kV 的零序电压，持续时间为 4 个周波。

图 2 234 路出线变电站 10kV 5 号母线故录

发生 A 相接地故障 6 分半钟后，A 相电压出现闪变现象，如图 3 所示，

图 3 A 相电压闪变波形图

<!-- page 97 -->

A 相电压闪变频率随时间推移逐渐升高，直至 20 时 4 分发生 A、C 相间击穿，此时，5 号母线 A 相电压降为 2.4kV，C 相电压降为 2.5kV，B 相电压上升为 8.9kV，同时，5 号母线出现 5.0kV 的零序电压，无零序电流产生，故障持续 6.5 个周波后电流速断保护动作跳闸，5 号母线电压恢复正常，故障录波波形如图 4 所示。

图 4 A、C 相间击穿波形图

2.2 解体分析

为进一步查明故障原因，对故障电缆中间接头进行了解体分析，A、C 相相间击穿点如图 5 所示，故障点位置存在严重的烧灼痕迹。

图 5 A、C 相相间击穿点

去除 A 相故障电缆铜屏蔽后，发现电缆本体外半导电层表面有明显铜屏蔽缠绕压痕，手触摸可以明显感觉到压痕凹凸感，并且压痕以击穿点为中心向两边逐渐变浅，如图 6 所示。

去除故障相击穿点附近外半导电层，主绝缘上被铜屏蔽层压伤痕迹明显可见，压痕深度约 1mm 左右，如图 7 所示。

<!-- page 98 -->

图 6 A 相击穿点及其压痕图

图 7 A 相击穿点外半导体层及主绝缘压痕

由图 8 可见，去除 A 相击穿点附近外半导体层，在距故障点 4cm 处的主绝缘内有明显黑色环状物，在此部位对主绝缘取样，利用电缆切片机剥切成 0.6mm 厚的圆形切片，放在 40 倍显微镜下，观察到主绝缘内部存在黑色异物，如图 9 所示。

图 8 A 相击穿点附近主绝缘异物

图 9 40 倍电子显微镜下主绝缘内部异物图

## 3. 结论与建议

### 3.1 结论

（1）电缆本体生产质量存在问题，生产工艺问题导致电缆铜屏蔽层缠绕时将外半导体及主绝缘部位压伤，且压痕深度为 1mm 左右，主绝缘内部有异物存在，造成电缆运行过程中场强不均，最终导致电缆放电击穿。

（2）本次电缆故障位置恰在电缆支架支撑位置，故障点位于中间接头与电缆支架接触面上，该路电缆施工安装时，直接将中间接头机械薄弱部位搁置于电缆支架上，并未在中间接头下方安装托架，致使中间接头两端与电缆支架边缘接触位置存在应力集中点，最终导致接头故障。

### 3.2 建议

（1）加强电缆产品入网质量检测工作，及时发现产品质量问题。

（2）严格依据施工规范进行施工，加强电缆中间接头两端本体部位的防护措施，务必在电缆中间接头部位安装托架。

<!-- page 99 -->

# 案例三 严重弯曲造成 10kV 电缆故障

## 1. 故障基本情况

2013 年 6 月 17 日 10 时 31 分，××配电室 224 开关至××箱变 202 间电缆本体发生 C 相接地短路故障，经现场检查，故障点如图 1 所示。该电缆型号为 ZC-YJY22-8.7/10kV-3 ×150mm²。

图 1 电缆本体故障点

## 2. 故障原因分析

### 2.1 试验检测

取故障电缆故障点一侧样品进行结构尺寸测量和绝缘热延伸试验，取故障点另一侧电缆进行导体直流电阻试验，试验数据详见表 1，试验结果均满足国家标准要求。

表 1 故障电缆试验数据

| 检测项目 | 单位 | 标准要求 | 实测 | 评价 |
| :--- | :--- | :--- | :--- | :--- |
| **结构和尺寸检查** |  |  | A | B | C |
| 绝缘<br>1. 绝缘平均厚度<br>2. 绝缘最薄点厚度<br>3. 绝缘偏心度 | mm<br>mm<br>% | —<br>≥4.0<br>≤15 | 4.62<br>4.6<br>4 | 4.61<br>4.51<br>5 | 4.62<br>4.5<br>4 | 符合要求 |
| 绝缘热延伸试验 200℃<br>1. 伸长率（负载 15min）<br>2. 冷却后永久伸长率 | %<br>% | ≤175<br>≤15 | 60<br>0 | 50<br>0 | 60<br>0 | 符合要求 |
| 导体直流电阻 20℃ | Ω/km | ≤0.124 | 0.122 | 0.119 | 0.120 | 符合要求 |

### 2.2 解体分析

为进一步查明故障原因，对故障电缆进行了解体分析。故障电缆（包含终端头部位）全长 420cm，故障电缆整体情况如图 2 所示，击穿点情况如图 3 所示。

<!-- page 100 -->

```markdown
图 2 故障电缆整体情况

图 3 故障电缆击穿点

由故障击穿点情况可知，此次故障为单相接地击穿故障，故障点存在严重烧蚀痕迹，电缆外护套烧蚀严重，击穿点处主绝缘及半导电层全部烧尽，电缆导体线芯裸露。

### 2.3 故障原因分析

由故障电缆样品试验及解体分析判断，此故障可能原因为：电缆终端头制作过程中，电缆弯曲半径过小导致电缆单相主绝缘损伤，最终导致在发电时单相击穿。

## 3. 结论与建议

### 3.1 结论

本次电缆故障原因为电缆终端头制作过程中电缆本体主绝缘受外力损伤致发电时单相击穿。

### 3.2 建议

加强施工过程监督，规范施工工艺和质量。

---

## 案例四 受力变形造成 10kV 电缆故障

### 1. 故障基本情况

2014 年 6 月 26 日 21 时 39 分，某变电站 281 路零序电流速断保护动作跳闸。281 路故障电缆型号为 ZRC-YJV22-3×300mm²，全长 3323 米，为沟道和管井敷设，线路投运日期为 2013 年 11 月。

### 2. 故障原因分析

#### 2.1 解体分析

（1）外观检查。故障电缆样品全长 98cm，故障点位置金属铠装层已锈蚀，故障点为电缆导体向外的径向击穿，外护套破口 7cm，电缆本体击穿孔径约为 1cm，电缆故障点情况如图 1 所示。
```

<!-- page 101 -->

（2）解体检查。剥除电缆外护套，击穿点附近金属铠装层有明显挤压凹陷痕迹，如图 2 所示。

图 1 电缆故障点情况

图 2 电缆击穿点金属铠装层挤压痕迹

剥除金属铠装层，故障相电缆本体击穿点处金属屏蔽层有明显的挤压破损痕迹，如图 3 所示，非故障相电缆在故障点对应位置也有不同程度的挤压变形情况，如图 4 所示。

图 3 故障相击穿点处金属屏蔽层挤压破损痕迹

图 4 非故障相击穿点处金属屏蔽层挤压变形情况

2.2 故障原因分析

根据解体结果来看，电缆本体击穿点处明显受外力作用损伤，此次故障为外力破坏引起。该电缆采用管井敷设，故障点位置处于两个管井间的电缆管道内部，电缆排管敷设深度符合要求，排管无破损、变形痕迹，因此排除运行中电缆受外力破坏的可能性，因此认为电缆敷设安装时，电缆本体在排管弯曲部位遭受了过度挤压变形，导致电缆主绝缘严重变形，绝缘强度下降，最终在运行过程中发生单相对地的径向击穿故障。

3. 结论与建议

3.1 结论

281 路电缆故障原因是敷设时电缆本体在排管弯曲部位遭受了过度挤压变

<!-- page 102 -->

形，导致电缆本体主绝缘受力变形损伤，从而引发绝缘击穿故障。

3.2 建议
（1）电缆采用排管敷设时，应确保排管弯曲半径符合电缆允许弯曲半径要求。
（2）电缆采用排管敷设时，尤其是敷设路径有弯曲情况时，在穿管过程中应保证电缆受力均匀，避免电缆本体因过度挤压导致主绝缘受损。

第三节 电缆中间接头故障典型案例

案例一 防水密封处理不良造成 10kV 电缆中间接头故障

1. 故障基本情况

1.1 故障概述
2013 年 10 月 11 日 23 时 25 分，某变电站 10kV 235 路零序电流过流保护动作跳闸，故障点位于距离变电站约 2km 处的管井中，为电缆中间接头故障。在故障恢复过程的耐压试验中，该线路又有 5 处电缆中间接头发生击穿故障。6 处故障电缆中间接头信息见表 1。

表 1 故障电缆中间接头信息表
| 编号 | 击穿方式 | 位置距离 | 击穿相别 | 敷设 | 故障井情况 | 中间接头 | 电缆线芯 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 1 号 | 运行 | 约 2200m | 单相击穿 | 管井 | 无水 | 无水 | 无水 |
| 2 号 | 试验 | 约 900m | 单相击穿 | 管井 | 有水 | 有水 | 无水 |
| 3 号 | 试验 | 约 2900m | 单相击穿 | 管井 | 无水 | 有水 | 无水 |
| 4 号 | 试验 | 约 400m | 单相击穿 | 管井 | 无水 | 有水 | 无水 |
| 5 号 | 试验 | 约 3200m | 单相击穿 | 管井 | 有水 | 有水 | 无水 |
| 6 号 | 试验 | 约 180m | 单相击穿 | 管井 | 无水 | 有水 | 无水 |

1.2 故障设备情况
10kV 235 路故障电缆型号为 YJV22-3×300mm²，于 2012 年 5 月投运，全线为隧道和管井敷设，线路全长约 5300m，共 17 个中间接头，本次故障前无其他故障记录。

<!-- page 103 -->

## 2. 故障原因分析

### 2.1 解体分析

（1）外观检查。为分析故障原因，对运行击穿的1号电缆中间接头进行解体检查，运行击穿的电缆中间接头破损情况如图1所示。

（2）解体检查。去除故障电缆中间接头的铠装层和防水层后，发现电缆中间接头有进水痕迹，如图2所示。

在电缆主绝缘表面和冷缩接头内壁发现爬电痕迹，且在主绝缘表面出现放电碳化痕迹。如图3所示。

---

图1 1号运行击穿中间接头外护套破损情况

图2 故障电缆中间接头进水痕迹

图3 故障电缆中间接头爬电痕迹

<!-- page 104 -->

## 2.2 故障原因分析

通过解体检查，电缆预制冷缩中间接头内部有水，且电缆主绝缘和冷缩接头内壁有明显爬电痕迹，表明电缆中间接头内部进水是导致接头发生故障、试验击穿的直接原因。

## 3. 结论与建议

### 3.1 结论

通过解体分析，电缆内护套、电缆铠装层和中间接头有进水锈蚀痕迹，内部进水是导致接头发生运行击穿、试验击穿的直接原因。

### 3.2 建议

（1）建议对 235 路电缆线路进行 OWTS 试验，及时处理全部局放超标电缆中间接头。

（2）在处理局放超标的 OWTS 接头过程中，接头制作前高度重视对电缆本体的校潮工作。

（3）10kV 电缆中间接头的主体防水一般采用人工缠绕防水带的方式进行防水处理，它对施工人员要求较高。在上述防水处理中，防水带材缠绕均匀、不留缝隙、不留死角是防水处理的关键点，因此应加强 10kV 电缆接头防水处理的工艺管控。

---

## 案例二：过度弯曲造成 10kV 电缆中间接头故障

### 1. 故障基本情况

2015 年 11 月 7 日，某变电站 10kV 213 路零序电流过流保护动作跳闸，经查为电缆中间接头击穿故障。

### 2. 故障原因分析

#### 2.1 解体分析

（1）外观检查。故障电缆中间接头整体如图 1 所示，中间接头整体外形呈弯曲状态，且弯曲弧度较大，金属铠装表面未见放电击穿点。检查内外护套搭接部位防水情况，中间接头未见进水受潮情况，如图 2 所示。

（2）解体分析。对故障电缆中间接头进行解体，发现 B 相预制冷缩接头放电击穿，如图 3 所示。

<!-- page 105 -->

图 1 故障电缆中间接头整体图

图 2 中间接头内外护套搭接部位防水情况

图 3 故障电缆中间接头放电击穿痕迹

去除中间接头外护套和三相预制冷缩接头，发现三相电缆中间接头均存在不同程度弯曲状况，且故障相弯曲程度最大，故障点位于导体压接管与电缆主绝缘断口处如图 4 所示。

2.2 故障原因分析

从解体情况来看，该电缆中间接头未见进水受潮情况，但三相中间接头均存在较大程度弯曲状况，且故障相弯曲程度最大。故障点位于导体压接管与电缆主绝缘断口处，导体压接管已与主绝缘发生接触。对非故障相进行工艺检查，发现主绝缘表面存在刀痕，打磨粗糙，且存在倒角不足的工艺问题。

因此，中间接头制作工艺不良与接头弯曲导致该电缆中间接头电场均匀不良，局部电场强度过强导致绝缘不足，长期运行下产生放电回路，最终导致电缆预制冷缩接头击穿。

图 4 中间接头三相弯曲状况

<!-- page 106 -->

## 3. 结论与建议

### 3.1 结论
故障电缆中间接头存在制作工艺不足的问题，同时存在运维问题，致使该中间接头在运行状态下呈弯曲状态，导致该电缆中间接头局部电场不均匀，最终导致放电击穿故障。

### 3.2 建议
(1) 加强电缆中间接头制作过程工艺质量管控。
(2) 电缆运行状况管控，避免过度弯曲等不良状况发生。

---

## 案例三 应力锥安装错位造成电缆中间接头故障

### 1. 故障基本情况
2013 年 7 月 3 日 11 时 25 分，某变电站 243 路电流速断保护动作跳闸，经查为隧道中电缆中间接头击穿故障，现场故障照片如图 1 所示。

### 2. 故障原因分析

#### 2.1 解体分析
故障电缆中间接头样品全长 154cm，如图 2 所示，中间接头外护套表面有击穿孔洞，去除金属铠装层和防水层，发现两相电缆的预制冷缩接头端部发生径向击穿，预制冷缩接头破损情况较为严重，如图 3 所示。

![图 1 故障电缆中间接头击穿故障现场](image-placeholder-1)

![图 2 故障电缆中间接头样品](image-placeholder-2)

![图 3 预制冷缩接头端部故障击穿情况](image-placeholder-3)

<!-- page 107 -->

```markdown
剖开故障相预制冷缩接头，击穿点位于电缆外半导电层断口部位，如图 4 所示，该电缆中间接头的预制冷缩接头存在明显的安装错位现象，正常情况下，应力锥应覆盖电缆外半导电层断口，保证电缆外半导电层与预制冷缩接头的应力锥部位紧密接触，通过应力锥的特殊结构，保证中间接头附近电场均匀。实际上，预制冷缩接头一端的应力锥完全压在电缆半导电层上（图中椭圆圈处），另一端的应力锥完全压在电缆主绝缘上，两端均未覆盖电缆主绝缘与半导电层的过渡位置。应力锥向左错位，致使应力锥不能起到均匀电缆过渡位置电场的作用。造成应力锥错位的原因因为施工人员未按照图纸尺寸要求进行安装，电缆本体外半导电层剥除长度过长。

### 2.2 故障原因分析

本次电缆中间接头故障原因为施工人员未按照安装工艺要求进行安装，电缆本体外半导电层剥除长度过长，造成预制冷缩接头应力锥安装错位，使应力锥失去均匀电缆接头部位电场的作用，从而引发预制冷缩接头应力锥部位的径向击穿。

## 3. 结论与建议

### 3.1 结论

施工人员未按照电缆接头制作工艺图纸要求进行施工，致使预制冷缩接头应力锥安装错位，接头部位电场不均匀，局部位置电场应力集中，从而导致电缆中间接头发生径向击穿故障。

### 3.2 建议

建议加强电缆中间接头安装制作工艺管控，严格按照预制冷缩接头制作工艺图纸进行施工安装。

---

## 案例四 主绝缘打磨粗糙造成电缆中间接头故障

### 1. 故障基本情况

2013 年 8 月 22 日 17 时 17 分，某变电站 10kV 265 路零序电流速断保护动
```

<!-- page 108 -->

作跳闸，经查为该路电缆中间接头击穿故障。10kV 265 路电缆全长 6170m，型号为 ZRC-YJY22—3×300mm²，投运时间为 2012 年 4 月 27 日。

## 2. 故障原因分析

### 2.1 解体分析

故障电缆中间接头样品全长 106cm，对故障相接头进行解体，发现导体压接管两侧的电缆绝缘表面均存在沿面爬电现象，按照安装工艺图纸测量可知击穿点位于外半导体电层断口处，如图 1 所示。

对非故障相电缆中间接头进行解体，发现两相接头的电缆绝缘表面一半打磨较为光滑，另外一半打磨较为粗糙，如图 2 所示。

![图 1 故障电缆接头击穿点](https://example.com/image1.jpg) ![图 2 非故障相电缆主绝缘打磨情况](https://example.com/image2.jpg)

使用有机溶剂对电缆中间接头进行清洁处理后，在某相非故障电缆主绝缘表面发现长度约为 70mm 的爬电痕迹，爬电痕迹位于电缆主绝缘表面打磨粗糙部分，如图 3 所示。在另外非故障相接头电缆主绝缘表面均发现了多处电树枝，电树枝大小不一，且电树枝均生长在电缆绝缘表面打磨粗糙部分，如图 4 所示。

![图 3 某相非故障电缆主绝缘表面爬电痕迹](https://example.com/image3.jpg) ![图 4 某相非故障电缆主绝缘表面电树枝](https://example.com/image4.jpg)

### 2.2 故障原因分析

通过对故障电缆中间接头样品解体发现，非故障相电缆中间接头电缆主绝

<!-- page 109 -->

缘表面打磨粗糙，且在电缆主绝缘表面粗糙部位发现了沿面爬电痕迹和电树枝情况，因此分析故障相电缆中间接头发生击穿的原因因为电缆绝缘表面打磨粗糙，在粗糙部位发生局部放电，从而产生了电树枝、沿面爬电，进而导致电缆中间接头击穿故障。

3. 结论与建议

3.1 结论
本次电缆中间接头发生故障的主要原因为施工过程中电缆主绝缘表面打磨粗糙，在粗糙部位发生局部放电，进而出现电树枝、沿面爬电现象，最终导致电缆中间接头击穿故障。

3.2 建议
（1）建议严格按照电缆中间接头制作工艺要求进行接头制作，按照工艺说明仔细打磨电缆主绝缘，严格控制打磨质量。
（2）建议对该路电缆进行 OWTS 试验，及时发现并处理其他局放超标的电缆中间接头。

第四节 电缆终端故障典型案例

案例一 主绝缘严重割伤造成电缆终端故障

1. 故障基本情况

1.1 故障概述
2015 年 6 月 3 日 5 时 15 分，某变电站 10kV 255 路零序电流速断保护动作跳闸，经查该路电缆末端环网柜内电缆终端发生故障，255 路零序电流速断保护定值为 2.4A，整定动作时间为 0.5s，TA 变比为 50:1，故障电流为 375A。

1.2 故障现场情况
故障环网柜包括两路进线（左一间隔，中间间隔）和一路出线（右一间隔），故障发生在左一进线间隔，故障情况如图 1 所示。
检查故障环网柜左一进线间隔，发现 C 相电缆终端的接线端子已烧毁，C 相电缆终端有明显放电痕迹，如图 2 所示。

<!-- page 110 -->

```markdown
## 2 故障原因分析

### 2.1 解体分析

（1）外观检查。通过外观检查发现，C相电缆终端应力锥外表面有明显放电击穿点，其他两相电缆终端表面有熏黑痕迹，表面擦拭后未见放电痕迹，如图3所示。

（2）解体分析。剥离故障电缆终端外护套，电缆主绝缘烧损严重，靠近导体压接管部位电缆铜导体局部裸露，分离电缆主绝缘和铜导体，除击穿点外的铜导体表面未见放电烧蚀痕迹，因此，靠近导体压接管的电缆主绝缘尽管烧损严重，但并非故障起始点，如图4所示。

C相击穿点位于电缆外半导电层断口处，距离电缆铜屏蔽层断口15mm，电缆击穿后对电缆铜屏蔽层放电，造成电缆铜屏蔽层局部烧损，铜屏蔽表面有明显流过故障电流的痕迹，如图5所示。

C相故障电缆终端击穿孔有明显铜导体熔融现象，击穿孔直径约9mm，
```

<!-- page 111 -->

击穿孔处电缆主绝缘有一圈规整的环形烧蚀沟槽，沟槽呈 360 度圆周状，宽约 2mm、深约 2mm，预制冷缩接头表面有与之相对应的烧蚀沟槽，如图 6 所示。

### 2.2 故障原因分析

通过对故障电缆终端的解体分析，放电击穿点位于外半导体层断口处，结合故障点处有规整的环形沟槽现象，因为电缆终端在制作时需用环切刀剥离电缆外半导体层，判断此次故障为施工时环切刀对电缆主绝缘造成损伤所致。

---

### 3. 结论与建议

#### 3.1 结论

此次 255 路电缆终端故障由施工质量问题导致。

#### 3.2 建议

梳理同批次安装的电缆终端，开展专项状态检测工作，发现设备异常应及时复测或者解体分析，及时排查是否存在同类安装质量问题。

---

## 案例二 主绝缘划伤造成电缆终端故障

### 1. 故障基本情况

#### 1.1 故障概述

2013 年 2 月 20 日 17 时 35 分，某变电站 242 路过流速断保护动作跳闸，经查为 242 路 6 号开闭器母线联络电缆 A 相故障。

#### 1.2 故障现场情况

经现场检查发现，242 路 6 号开闭器 10kV 开关至 2 段母线联络电缆 A 相有黑色粉末并伴有异味。242 路 6 号开闭器于 2005 年 11 月投运，母线联络电缆为 400mm² 单芯电缆，6 号开闭器电缆终端击穿故障情况如图 1 所示。

---

### 2 故障原因分析

#### 2.1 解体分析

为进一步分析故障原因，对故障电缆终端样品进行解体分析。经过解体发

<!-- page 112 -->

现，电缆线芯上还有明显的铜锈，说明该电缆终端经受过长期受潮，如图 2 所示。

图 1 6号开闭器电缆终端击穿故障情况

图 2 故障电缆终端样品压接处受潮锈蚀

电缆终端主绝缘上留明显的刀伤划痕，并且沿主绝缘刀伤划痕有明显的电树生长，如图 3 所示。

图 3 主绝缘刀伤划痕电树

### 2.2 故障原因分析

通过对故障电缆终端的解体分析，发现电缆终端存在多处刀伤划痕，电缆终端制作工业存在严重质量问题，并且柜内凝露致使电缆终端长期进水或受潮，两种因素共同作用产生沿主绝缘划痕的贯穿性放电通道，最终导致电缆终端击穿故障。

### 3. 结论与建议

#### 3.1 结论

电缆终端制作工艺粗糙和凝露受潮是导致此次电缆终端故障的主要原因。

#### 3.2 建议

（1）更换同批次电缆终端产品。

（2）通过一定措施解决柜内凝露受潮问题。

---

## 案例三 老化造成热缩电缆终端故障

### 1. 故障基本情况

2014 年 4 月 10 日 18 时 45 分，某变电站 263 路电流速断保护动作跳闸。

<!-- page 113 -->

经查为站内3号接地变压器10kV电缆终端三相分叉处B相运行击穿，B相绝缘外护套开裂，三相电缆终端呈半圆弯曲状，故障现场照片如图1所示，故障电缆终端击穿点如图2所示。

图1 故障接地变压器现场情况

图2 故障电缆终端击穿点

## 2. 故障原因分析

### 2.1 解体分析

经解体检查发现，B相电缆终端有击穿孔洞，其他两相外观良好，如图3所示。

剖开A相电缆终端热缩套管，与B相对比发现B相故障点位于半导电层断口部位，如图4所示。在剥削三相电缆终端热缩套管过程中，可以轻易将热缩套管与电缆主绝缘进行分离，可知应力管与电缆绝缘之间黏结已不紧密，交界面间存在气隙。

图3 B相电缆终端有击穿孔洞

图4 B相故障电缆终端击穿点位置

### 2.2 故障原因分析

由于B相电缆终端故障受损情况较为严重，通过对非故障A、C两相电缆终端的安装工艺检查，排除安装工艺质量问题导致B相电缆终端发生故障的可

<!-- page 114 -->

能性。热缩结构的电缆终端属于早期电缆终端结构型式，由于复合界面较多、安装工艺复杂，长期运行下难以保证与电缆绝缘表面的可靠黏结等因素，因此近几年应用较少。该故障电缆终端已运行 10 年，解体过程中发现电缆终端热缩套管可以轻易从电缆绝缘上进行分离，表明两者之间黏结已不紧密，交界面处难免存在气隙，由于热缩型电缆终端与电缆绝缘表面之间交界面的绝缘强度与两者之间抱紧力呈正比，因此在此种情况下将大大降低界面的绝缘强度，从而在电场较为集中的半导电屏蔽断口处发生击穿。

3. 结论与建议

3.1 结论
热缩结构电缆终端在长期运行条件下难以保证与电缆绝缘表面的可靠黏结，两者交界面之间产生气隙，降低了界面绝缘强度，是引起此次故障的主要原因。

3.2 建议
（1）建议新投运 10kV 电缆终端宜采用预制冷缩终端。
（2）建议在电缆终端在空间允许的情况下，尽量减小类似电缆终端的弯曲程度，避免因长期受力导致绝缘问题的发生。

案例四 电场控制不良造成热缩型电缆终端故障

1. 故障基本情况
2015 年 4 月 17 日 12 时 50 分，某变电站 10kV 223 路电流速断动作跳闸，重合不成功，试送电不成功。经查发现 10kV 223 路开关柜内 10kV 电缆终端头 B 相发生击穿故障。10kV 223 路开关柜现场情况如图 1 所示，开关柜内已严重烧黑，经检查柜内无明显受潮痕迹，C 相旁边的柜壁存在放电痕迹。

2 故障原因分析

2.1 外观检查
对故障电缆终端进行外观检查，B

图 1 10kV 223 路开关柜故障情况

<!-- page 115 -->

相故障终端存在明显放电击穿点，通过击穿孔洞可见电缆铜芯，B相电缆终端的热缩套管根部存在破损情况，如图2所示。

图2 B相电缆终端故障击穿点

2.2 解体分析

剥离故障电缆终端三相外护套，故障相电缆终端的放电击穿孔清晰可见，其铜屏蔽层存在明显放电烧熔痕迹，如图3所示。对应图中圆圈标记处可确定放电点位于电缆半导电层断口处，此处为电缆运行时的场强集中点。该电缆终端半导电屏蔽层及外护套属于热缩式制作工艺，电缆本体的铜屏蔽剥离处与半导电层剥离处距离约2cm。从解体过程来看，外护套内部无受潮现象，电缆终端头的制作工艺无明显异常，电缆主绝缘无划痕。

图3 故障电缆终端放电击穿点

2.3 故障原因分析

该电缆终端属于热缩式制作工艺，从解体过程来看，外护套内部无受潮现象，电缆头的制作工艺无明显异常，电缆主绝缘无划痕。解体过程中对热缩式半导电屏蔽层进行检查后发现其经过长时间运行后已明显变硬、丧失弹性。将外护套完全剥离后可见电缆主绝缘存在明显色差，其原因可能为失去弹性的热缩式半导电屏蔽层与电缆出现空隙，其均匀电场的作用下降，致使电缆主绝缘在半导电层断口处开始发生放电现象。故障相电缆终端的放电穿孔处位于电缆半导电层断口，此处在电缆运行时处于场强较为集中的薄弱点，在长时间运行后发生径向放电并对铜屏蔽放电，最终击穿电缆外护套。

<!-- page 116 -->

```markdown
3. 结论与建议

3.1 结论
故障相电缆终端的放电击穿孔位于电缆半导电层断口处，此处在电缆运行时属于场强较为集中的薄弱点。此次故障的原因因为老化的热缩式半导电屏蔽层与电缆之间出现空隙，其均匀电场的作用下降，致使电缆在半导电层断口处发生放电，在长时间运行后发生径向击穿并对铜屏蔽层放电，最终击穿电缆外护套。

3.2 建议
对同工艺同批次电缆终端进行试验检查，提前查找并评估可能存在故障风险的电缆终端。
```

<!-- page 117 -->

（页面为空，无有效正文内容可转录）