---
case_id: case_0095
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.2 某 750kV 变电站 800kV 罐式断路器碟簧机构传动轴断裂故障分析

---

### 一、故障情况

2008 年 12 月 21 日，某 750kV 变电站 7561B 断路器进行机械特性调试。在遥控合闸瞬间，B 相机构碟簧沿着轴向飞射而出，最远达 12m，事故现场如图 2-6 所示。事故后发现液压机构工作缸大螺纹根部完全断裂，如图 2-7 所示。

<!-- page 121 -->

图 2-6 7561B 断路器事故现场

图 2-7 液压机构工作缸大螺纹根部断裂

发生事故的断路器为某公司组装生产，其工作缸为北京某所加工，工作缸的代号为 8KA.455.300，编号为 8-03。北京某所从 2008 年 3 月开始加工工作缸，原材料由某铝业公司提供。在该所首批 3 件工作缸中，8-01 号因表面有碰伤未使用，8-02 号有制造缺陷，本次发生事故的为 8-03 号。

---

### 二、事故分析

该站 7561B 断路器事故明显属于机械因素。

#### 1. 加工过程

在加工首批 3 件工作缸时，认为毛坯材料硬度未达到 HB95 的要求，自行进行了热处理，但没有做金相和强度试验。其他工作缸毛坯材料硬度检测合格，未进行热处理。

#### 2. 试验情况

从该站返回断裂的 CYA8 液压机构工作缸到厂家，进行硬度、化学成分、金相分析、拉力试验。检测结果：硬度、化学成分合格；延伸率较低（3%～4%）；金相呈铸态（应为锻态）。

#### 3. 事故原因

通过对该站断裂工作缸的金相分析，表明淬火温度至少大于 550℃，接近重熔了一次，导致金相组织类似铸态而不是所要求的锻态。提供的热处理温度记录证实了上述分析。第 1 段淬火温度接近 540℃，第 4 段温度约为 560℃，超过了淬火温度要求 [(515±5) ℃]。因此，该站 7561B

<!-- page 122 -->

断路器工作缸断裂的原因：热处理温度过高导致金相组织呈现铸态，使材料性能急剧下降，以致发生断裂。

---

### 三、事故处理

2008 年 12 月 26 日，断路器生产公司更换了该站 800kV 断路器中北京某所加工的 2 个工作缸。
