---
case_id: case_0096
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.3 某 750kV 变电站 7530 断路器绝缘拉杆故障分析

### 一、故障情况

2010 年 3 月 31 日，某 750kV I 母、7511、7521 开关首年状态检修、例行试验工作和 7530 开关 C 相渗油处理结束汇报完工后，恢复供电，开始进行 750kV I 母热备用转运行操作，第一项操作作为 7530 开关热备用转运行对 750kV I 母充电。19 时 08 分，在执行 7530 开关合闸对 750kV I 母充电操作时，750kV I 母母线差动保护动作，官宁线光纤差动保护动作，7530 开关断路器辅助保护的充电保护动作，7530 开关三相跳闸。官宁线故障录波测距为 0.371km，光纤差动保护最大差动电流 6.36A，一次电流 15 900A。故障发生后，19 时 20 分对 7530 B 相断路器本体气室进行 SF₆ 气体分解物测试，结果显示该气室分解产物含量很高，内部存在高能量的局部放电，引起固体绝缘分解。设备故障后，设备厂家立即发运了一台新设备进行现场更换。

### 二、现场检查情况

7530 断路器为 2007 厂，2008 年 10 月，该组断路器在调试投产操作过程中，C 相发生了绝缘拉杆脱落，该绝缘拉杆为瑞士 AXICOM 公司的产品，为粘接结构，因该断路器机构操作动能大，操作时拉脱，设备厂家改变设计结构，采用日本东芝公司的穿孔绝缘拉杆后问题得到解决。后厂家对其全部拉杆进行了更换，如图 2-8、图 2-9 所示。

![图 2-8 原瑞士 AXICOM 公司粘接结构绝缘拉杆](https://example.com/image1.jpg)

![图 2-9 现东芝公司穿孔结构绝缘拉杆](https://example.com/image2.jpg)

### 三、故障（事故）原因分析

对 7530 开关 B 相本体气室进行 SF₆ 体分解物测试，结果显示该气室分解产物含量很高，内

<!-- page 123 -->

部存在高能量的局部放电，引起固体绝缘分解。具体分解物含量：SO₂+SOF₂：70.79μL/L；HF：20μL/L；H₂S：1.61μL/L；CO：39.9μL/L。

对 7530 开关 B 相本体进行了红外测温，温度为 7℃，环境温度为 5℃。检查 7530 开关气室压力为 0.62MPa，7530 开关操作压力为 32.1MPa，压力均正常。经过对设备运行以来的运行试验结果检查，所有试验项目均合格，2010 年 2 月 08 日，现场周期性带电超声局放测试结果正常，经上述全面检查表明，7530 开关 B 相本体出现突发性绝缘故障。如图 2–10、图 2–11 所示。

图 2–10 绝缘拉杆上部润滑脂溢出

图 2–11 绝缘拉杆烧伤情况（右侧为上部）

#### 1. 现场解体检查

故障后，国网宁夏电力公司组织有关专家及制造厂相关人员，现场对 7530 B 相故障开关进行了解体，拆除了开关本体下部机构、绝缘支撑筒等，根据外部放电痕迹，检查断路器拐臂箱上部支撑绝缘筒及筒内部绝缘拉杆，解体后发现：

（1）绝缘拉杆上部钢制接头有严重放电，沿面有放电痕迹，下部接头部位完好，表明放电从上端部开始，向下部延伸。

（2）支撑绝缘子外表面无损伤，内表面有电弧灼伤痕迹，电弧路径从上向下，初步可判断是由于内部绝缘拉杆放电灼伤支撑绝缘子。如图 2–12、图 2–13 所示。

图 2–12 绝缘支撑筒外表面无灼伤痕迹

图 2–13 绝缘支撑筒内表面有电弧灼伤痕迹

（3）现场对本体内部进行检查，未发现灭弧室及其他部位有放电痕迹，但放电造成的粉尘较为严重。

#### 2. 返厂检查情况

在故障设备返厂后，公司组织在制造厂内对断路器进行解体检查。检查情况具体如下：

（1）解体检查断路器本体内壁、机构拐臂箱、支持绝缘筒及拉杆、灭弧室等各部位元件，除现场解体时发现的支持绝缘筒及拉杆放电以外，未发现其他放电痕迹，可判定本次故障位置集中在断路器拐臂箱上部支撑绝缘筒及筒内部绝缘拉杆。

（2）清理断路器绝缘拉杆、绝缘支持筒沿面放电灰烬后，检查沿面放电痕迹，没有长期电烧蚀情况，表明本次故障属于突发性放电。

<!-- page 124 -->

图 2-14 绝缘支撑筒内表面有灼伤痕迹

图 2-15 上下屏蔽罩烧伤痕迹

（3）绝缘拉杆、绝缘支持筒经 X 光探伤试验，未发现内部缺陷；经表面清擦处理后，放电痕迹完全清除，表明绝缘件没有质量缺陷。

#### 3. 故障原因及分析

通过对断路器故障状态复原、绝缘拉杆及绝缘支撑筒制造过程质量追溯、放电部位电场计算复核、断路器罐体内部粉尘、润滑脂成分化验等多项检查，未发现异常；通过对绝缘拉杆接头解体拆分检查，对绝缘拉杆及绝缘支撑筒表面检查、X 光探伤试验以及工频耐受电压试验及局部放电试验验证检查，沿面闪络之后的绝缘件质量良好。造成 7530 B 相断路器设备故障的原因是：该断路器于 2009 年 4 月现场绝缘拉杆更换过程中，设备厂家现场服务人员按照制造厂出具的《润滑脂涂抹作业指导书》对绝缘拉杆导向环处进行润滑脂涂抹，由于工艺文件编制者的笔误（正确涂敷数量为 6μm，笔误涂敷量为 66μm），造成该工艺流程对绝缘拉杆导向环处涂敷量过多。当断路器在操作过程中，因内部 SF₆ 气体的流动和气压的作用，促使润滑脂附着在绝缘拉杆表面及接头区域，导致绝缘拉杆电场强度发生畸变，造成绝缘件表面绝缘性能降低，在合闸操作中导致击穿放电。

---

### 四、存在或暴露的问题

该事件暴露出制造厂在编制润滑脂涂抹工艺文件过程中态度不认真，造成该工艺流程对绝缘拉杆导向环处涂敷量过多，导致事故的发生。

---

### 五、整改措施及建议

（1）要求制造厂改进设计及工艺质量，采取不使用绝缘油脂润滑的拉杆结构。

（2）对于罐式断路器在出厂时应进行交流耐压和局部放电试验，确保设备内部无异物。
