---
case_id: case_0100
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.8 某330kV变电站1号所变断路器保护误动故障分析

---

### 一、故障情况

2011年4月12日06时01分，某330kV变电站115某线C相保护零序Ⅰ段动作、接地段动作、重合闸动作，保护跳闸出口成功，重合闸成功。经现场核查，为线路C相瞬时接地故障，保护动作正确无误。但是，在110kV某变电站115线跳闸同时，330kV该站311-1所变断路器C相电流速断保护动作，保护跳闸出口成功。

<!-- page 145 -->

2011 年 4 月 16 日 06 时 03 分，该 330kV 变电站 117 线发生 C 相保护零序 I 段动作、接地 I 段动作、重合闸动作，保护跳闸出口成功，重合闸动作出口成功。经现场核查，为线路 C 相瞬时接地故障，保护动作正确无误。但是，此时 311-1 所变断路器电流速断 C 相再次动作，而且 311 间隔处于热备状态，正常情况下无电流存在。

---

### 二、现场检查情况

2011 年 4 月 18 日，在打开 311 断路器端子箱所有电流接地线后，411 绕组依然接地，打开连片后检查发现 C411 线芯存在永久接地点，可能是电缆剥伤导致线芯接地所致。现场保护人员将二次电缆头进行检查和简单护理后，异常接地点消除，故障点已确定。

---

### 三、故障（事故）原因分析

经现场查看，确认保护动作是由于零序电流串入 311 间隔电流互感器二次 C411 绕组所致，以 115 线保护动作情况为例，具体分析如下：

图 2-60 故障瞬间系统运行方式简化图
K（1）一单相接地

如图 2-60、图 2-61 示，在发生故障瞬间，故障点零序电压 $\overline{U}_0$ 最高，零序电流的实际流向 $\overline{I}_0$ 从故障点流向主变，从主变中性点处流回故障点，由故障分析原理可知，单相接地的零序电流为故障相电流的 1/3，一次电流值约为 880A。

当 311-1 号所变电流互感器二次 C411 线芯重复接地时，较小的电流 2.41A 经 411 绕组 C 相串入保护装置，造成保护误动作。

图 2-61 故障瞬间零序电流网络分布图
$\overline{U}_0$ —故障点零序电压；$\overline{I}_0$ —故障点零序电流；
Z01—盐砖线零序阻抗；Z03—盐州主变零序阻抗；
Z02—州盐甲线零序阻抗

---

### 四、故障（事故）处理

重新更换线芯后故障消除。

---

### 五、存在或暴露的问题

（1）设备验收不细，未发现本次事故的主要原因。

（2）设备定检工作存在纰漏，未能及时发现设备隐患。

---

### 六、整改措施及建议

本次事故是由于设备运行过程中，二次电缆绝缘受损导致线芯接地所致，需在设备检验时对线芯绝缘受损处进行处理或更换二次电缆。为防止以后出现类似情况，需加强施工工艺检查，防止出现电缆、线芯破损，钢铠与线芯直接接触，故障零序电流串入保护装置，导致装置判别故障电流，保护动作。

<!-- page 146 -->
