---
case_id: case_0101
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.9 某330kV变电站断路器分闸时间异常故障分析

### 一、故障（事故）情况

2009年3月4日08时～6日20时进行某330kV变电站30510线路TV、避雷器、3322、3320断路器及TA预试，3322、3320断路器、TA密度继电器校验，33202、33221隔离开关支柱绝缘子超声波探伤检测工作。2009年3月4日，变电检修工区试验人员进行3320断路器分、合闸时间测试项目，发现A相测试数据结果异常，存在4ms左右的抖动现象。

### 二、现场检查情况

试验人员使用不同的开关特性测试仪对3320断路器进行了多次试验性检查，数据见表2-12、表2-13。

**表2-12 TM1600开关特性测试仪测试数据**

| 测试项目       | TA侧 | 隔离开关侧 |
|---------------|------|------------|
| 分闸时间（ms） | 21.6 | 21.6       |
| 分闸抖动时间（ms） | 4    | —          |
| 分闸抖动次数   | 2    | —          |
| 合闸时间（ms） | 85   | 86         |
| 合闸抖动时间（ms） | —    | 1.0        |
| 合闸抖动次数   | —    | 1          |

**表2-13 DB-8003开关特性测试仪测试数据**

| 试项目       | TA侧 | 隔离开关侧 |
|---------------|------|------------|
| 分闸时间（ms） | 21.5 | 21.3       |
| 分闸抖动时间（ms） | 4.2  | —          |
| 分闸抖动次数   | 2    | —          |
| 合闸时间（ms） | 84.7 | 86.4       |
| 合闸抖动时间（ms） | —    | 1.2        |
| 合闸抖动次数   | —    | 1          |

鉴于出现这种异常，在对其他同型号同批次另一台断路器进行分合闸时间测试时发现，也存在这样的问题。

### 三、故障（事故）原因分析

现场试验引起时间抖动的原因及分析：

因试验仪器原因造成。使用瑞典保加玛生产的TM-1600测试、使用武汉大洋产DB-8003开关特性测试仪测试，生产厂家使用自己仪器测量数据无明显差别。

因试验线夹固定不可靠造成的误差。经多次改变试验接线，更换试验用线夹无明显变化。

由此确定引起该断路器分闸有抖动的原因是断路器本身有缺陷。

经返厂解体检查时发现，断路器灭弧室、电容等外观完好，打开主要连接处观察发现，活塞

<!-- page 147 -->

杆和连板相联处的圆柱销档圈已经震裂，并且连板处的圆孔、断路器 A 相两侧灭弧室活塞杆连接过渡接头出现变形，轴销固定孔被拉长扭曲；TA 侧活塞杆连接过渡接头孔已拉伸扭曲变形严重，出现裂痕（见图 2-62）。

可以看出传动机构过渡接头因受到侧方向扭力变形严重，销孔因受到强大冲力变为椭圆形，并在销孔内发现销子上磨下的长丝状铁屑。

断路器 A 相隔刀侧过渡接头的情况，接头有轻微变形，销孔被拉长但不明显，如图 2-63 所示。

图 2-62 断路器电流互感器侧灭弧室解体图

图 2-63 断路器 A 相隔刀侧过渡接头的情况

断路器 A 相电流互感器侧动、静触头检查的情况，动、静触头完好，没有发现异常放电痕迹，喷口完好，检查接触点，接触良好；如图 2-64、图 2-65 所示。

图 2-64 断路器 A 相电流互感器侧静触头检查的情况 图 2-65 断路器 A 相电流互感器侧动触头检查的情况

变形原因：接头的化学成分中 C 元素的含量低于技术要求的含量，活塞杆接头处孔加工的偏差过大，孔和轴的配合之间间隙过大，由于受到操动力值很大，导致在开断过程中，长期的操作使孔不断变大，累积效应及变形后的不同心运动加剧，造成接头孔由圆孔变成长孔，并呈麻花状扭曲现象；活塞的接头严重变形，从而震动过大，震裂了圆柱销档圈。

断路器在分间时要经过两次灭弧过程，发生电弧重燃，灭弧室内温度过高，SF₆气体膨胀，是不允许的，会引起主静触头烧蚀，甚至在切除故障时引起灭弧室爆炸。

---

### 四、故障（事故）处理

经现场和生产厂家进行试验均认为该断路器不合格，不能继续运行，随后对该断路器进行了更换，进行试验数据符合规程要求。

---

### 五、存在或暴露的问题

此次事故为设备在生产过程中，工艺要求不严格，使用改良材料后未对材质进行试验论证，以至于在多次分合闸机械操作过程中变形，加上累积效应及变形后的不同心运动加剧，造成接头孔由圆孔变成长孔，并呈麻花状扭曲现象。

<!-- page 148 -->

---

### 六、整改措施及建议

截至目前，类似3320断路器A相分闸抖动是首次在我局遇到，如果真如试验数据分析表明的那样，断路器在分闸时要经过两次灭弧过程，发生电弧重燃，灭弧室内温度过高，SF₆气体膨胀，这些都将 是不允许的，会引起主静触头烧蚀，甚至在切除故障时引起灭弧室爆炸，因此，在今后的检修试验过程中一定要加强设备试验、监测管理，工作认真负责，提高科学判断、分析的能力，以保证设备的健康运行。
