---
case_id: case_0102
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.10 某220kV变电站220kV断路器保护控制回路故障分析

---

### 一、故障情况

2010年3月5日，某220kV变电站2号主变220kV侧202断路器进行遥控传动试验操作时，发生瞬间合闸即分现象，再合闸时，断路器不动作。在测控屏上对202断路器进行手合闸操作时，断路器仍不动作，为了保证断路器线圈不被烧损，便立即断开控制电源。

---

### 二、现场检查情况

该断路器采用弹簧机构、分相电气联动操动方式，产品型号：LTB245E1-3P，操动机构型号：BLG1002A，出厂日期：2005年11月，投运日期：2005年12月，出厂编号：30055355-02。

（1）现场对该断路器机构进行检查发现，断路器合闸掣子没有复位，机械闭锁杆顶在了凸轮闭锁盘上，如图2-66、图2-67所示。

（2）在断路器合闸掣子正常复位时，掣子脱扣片应当在合闸掣子压片的凹槽内，机械闭锁杆和凸轮闭锁盘之间应有3～5mm的间隙，如图2-68、图2-69所示。

<!-- page 149 -->

(3) 查看综合自动化后台遥控报文显示:

1) 在对2号主变开关做遥合、遥分操作之前, 出现了控制I回和II回断线, 与此同时开关还能进行遥合。开关遥合后, 在30ms之内又迅速分闸。

2) 开关合后即分, 弹簧未储能闭锁合闸控制回路信号发出, 待弹簧未储能闭锁合闸控制回路信号复归时, 控制I回和II回断线信号在1min后复归。

(4) 利用手动储能把手控制, 释放断路器能量, 解除开关机械闭锁。闭锁解除后合闸掣子复位。

(5) 对开关进行储能, 并监视弹簧未储能节点, 节点转换正常。

(6) 退掉储能电源。遥合开关, 并用万用表监视两个分闸线圈的电位情况。遥合后, 开关合闸正常, 两个分闸线圈合闸前后电位正确。

(7) 投上储能电源, 开关储能正常, 遥合遥分开关并监视两分闸线圈电位, 开关分合正常, 分闸线圈电位正确。如此试验6次, 开关均分合正常。

(8) 对开关进行遥合, 并且在端子箱内用短接线将分闸I回路接通, 开关在合闸后又瞬间分闸, 在储能过程中, 开关出现了机械闭锁现象。

(9) 手动释放能量, 解除开关机械闭锁。

(10) 该型断路器机构原有二次控制回路配线: 就地不实现气压低闭锁、弹簧未储能闭锁和防跳闭锁功能, 而是全部在保护装置上实现 (保护装置为原来的线路分相装置), 如图2-70所示。

图2-70 控制回路

开关机构原有控制回路配线: 打掉了防跳回路电源侧(X1 531), 用短接线将K3防跳节点、K9气压低闭锁节点、BW1弹簧未储能节点短接(粗实线), 使其失去就地闭锁及防跳功能。为进一步检查断路器弹簧未储能闭锁回路及防跳回路工作状态, 现场进行了模拟试验:

1) 使用保护装置的电气闭锁及防跳回路。手动缓慢释放断路器能量, 解除断路器机械闭锁, 观察合闸掣子复位正常。用短接线将在端子箱内的断路器分闸I回路接通, 并进行遥合操作, 断路器合闸后立即分闸, 出现了机械闭锁现象。

2) 仅恢复使用就地弹簧未储能闭锁功能, 退去保护装置上弹簧未储能闭锁和防跳闭锁功能。如图2-71所示, 将BW1弹簧未储能节点上的短接线打掉, K3防跳节点和K9气压低闭锁节点依然用短接线短掉(图中粗实线), 用短接线将在端子箱内的断路器分闸I回路接通, 进行遥合操作, 断路器合闸后立即分闸, 储能正常, 未出现断路器机械闭锁现象。

3) 仅使用保护装置弹簧未储能闭锁功能, 退去就地及保护装置上的其他闭锁功能, 接通端子箱内分闸I回路用短接线, 并进行遥合操作, 断路器在瞬间合、分后, 储能过程中出现了机械闭

<!-- page 150 -->

锁现象。

图 2-71 控制回路

4）仅恢复使用断路器就地防跳闭锁功能，退去就地、保护装置上弹簧未储能闭锁及保护装置防跳回路，具体接线如图 2-72 所示。将 K3 防跳节点的短接线打掉，BW1 弹簧未储能节点依然短接（粗实线），接通防跳回路电源侧 X1531 与 X1602，恢复整个就地防跳回路。

图 2-72 控制回路

再次试验，断路器储能正常，没有出现机械闭锁现象。

（11）单独试验远方防跳闭锁功能。退去就地、保护装置上弹簧未储能及就地防跳闭锁功能，用短接线接通分闸 I 回路，遥控断路器，断路器合后即分，储能过程中出现了断路器机械闭锁现象。

（12）在手动释放能量后，保护装置上原有的三相防跳改为一相，再次试验，开关合后即分，储能过程中再次出现了开关机械闭锁现象。

---

### 三、故障原因分析

（1）由于保护装置内部合闸控制回路的弹簧未储能闭锁节点动作时间同断路器机构内的机械闭锁动作时间上不匹配，弹簧未储能用中间继电器启动时间较长，在完成第一次合闸后合闸回路未来得及打开，导致断路器在一合即分的情况下，合闸脉冲仍存在，等同于又给了一次合闸指令，此时合闸控制回路仍处于接通状态，使得合闸线圈带电吸合，合闸掣子未复位，断路器也正处于储能当中，使得该类型断路器出厂设计的机械闭锁功能启用，不能实现合闸操作，最终造成机械

<!-- page 151 -->

闭锁。

（2）保护装置操作箱为分相操作箱，防跳回路里并联的继电器比较多，造成回路电阻变小，电流值较大，使得防跳继电器动作迟缓，从而造成防跳闭锁节点动作时间同断路器机构内的机械闭锁动作时间不匹配，断路器在一合即分的情况下，合闸控制回路未及时断开，且合闸命令一直存在，使得合闸线圈带电吸合，合闸掣子未复位，储能过程中导致断路器机械闭锁功能启用。

---

### 四、故障处理

（1）启用弹簧未储能就地闭锁功能，同时保护装置上的弹簧未储能闭锁也一同启用，提高合闸控制回路闭锁的可靠性。

（2）将防跳继电器和位置继电器分开，且三相防跳继电器只使用 A 相，减少并联继电器的个数，以增大回路内的电阻值，从而降低防跳回路电流值，提高继电器的反应速度。

（3）回路改造后，试验检查断路器闭锁及防跳回路工作正常，断路器各项传动试验正常。

---

### 五、存在或暴露的问题

暴露出设备运维单位在未掌握、熟悉产品机构原理及特性，擅自对断路器机构控制回路进行改造，导致改造后的保护回路动作时间与断路器固有分合闸时间不匹配，引发本次故障的发生。

---

### 六、整改措施及建议

（1）在今后断路器控制回路改造工作中，加强与生产厂家的沟通、交流，掌握、熟悉产品机构原理及特性，在征得厂家同意的情况下，再进行断路器机构控制回路的改造工作。尤其 LTB245E1 型断路器，机械闭锁是其保护断路器的一项重要功能，是断路器弹簧未储能闭锁回路及防跳回路失灵后防止断路器跳跃的最后一道防线。在改造断路器闭锁及防跳回路时，一定要注意改造后保护回路动作时间与断路器固有分合闸时间的配合，否则将造成断路器闭锁及防跳回路失灵的故障。

（2）断路器控制回路中应启用弹簧未储能就地闭锁功能，同时保护装置上的弹簧未储能闭锁也一同启用，提高合闸控制回路闭锁可靠性。

（3）针对分相机构将三相防跳继电器和位置继电器分开，且三相防跳继电器只使用一相，减少并联继电器的个数，以增大回路内的电阻值，从而降低防跳回路电流值，提高继电器的反应速度。

（4）结合设备停电检修计划，对其他该类型同一系列的断路器控制回路进行检查，完善断路器就地防跳及闭锁功能。
