---
case_id: case_0104
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.12 某 110kV 变电站 110kV 断路器电动机控制及保护回路故障分析

### 一、故障情况

2010 年 4 月 8 日 8 时 50 分，某 110kV 变电站 110kV 断路器在系统电磁环网合闸操作时，断路器出现 SF₆气压低禁止合闸信号、电动机过电流时故障报警及控制回路断线信号。

### 二、现场检查情况

该断路器型号：LW25-126，出厂日期：2005 年 10 月 1 日，出厂编号：750，投运日期：2006 年 10 月。
现场检查断路器指示在分位，SF₆气压值正常，核对 SF₆气压低闭锁回路正确；在核对储能回路及电动机控制及保护回路时，发现弹簧储能不到位，时间继电器卡涩不返回，电机过电流过时继电器动作后同时断开电动机控制回路和合闸控制回路。

### 三、故障原因分析

控制回路中 JSS48T 时间继电器是气囊继电器，因老化、破损、卡涩等原因，造成时间继电器整定时间不精确，在断路器还未储能到位情况下就启动了继电器 49MX，从而断开直流接触器 88M，导致断路器在还未储能到位时，电动机储能回路已断开，同时直流接触器 88M 由于卡涩而未完全返回，从而使得断路器一直发弹簧未储能及过电流过时信号；又由于保护装置闭锁回路在设计时，SF₆闭锁信号和弹簧未储能闭锁合闸信号共用一块继电器，在弹簧未储能闭锁合闸时，就会发出控制回路断线信号以及 SF₆气压低禁止合闸信号，如图 2-81 所示。

### 四、故障处理

对断路器的电动机控制及保护回路进行技术改造，将气囊式延时头更换为电子式时间继电器。主要优点体现在：电子式时间继电器无气囊，因此不受气囊老化、破损、卡涩等因素制约，且比原机构配备的气囊式时间继电器整定时间更准确，确保了断路器动作更为可靠，如图 2-82 所示。

### 五、存在或暴露的问题

根据该公司 2009 年以前生产的断路器电动机控制及保护回路中的时间继电器异常原因分析，以及该公司 2009 年新产品电动机控制及保护回路中采用电子式时间继电器运行状况，确定该公司 2009 年以前生产的 LW25-126 型断路器控制回路配置的气囊式时间继电器，因受环境因素影响，易老化、破损、卡涩等造成时间整定不准确，易发生断路器拒分、拒合故障，是导致本次故障发生的原因。

### 六、整改措施及建议

（1）对断路器机构箱柜门密封进行整改，使其密封严密，防止风沙侵入机构箱内，引起机械元件卡涩，影响断路器性能。

（2）结合大修项目，对该公司 2009 年以前生产 LW25-126 型断路器的电动机控制及保护回路进行技术改造，将气囊式延时继电器更换为电子式时间继电器。

<!-- page 156 -->

图2-81 LW25-126型断路器操动机构二次控制原理

电动机回路

SF₆气压低闭锁回路

电机控制及保护回路

电源 合闸回路 跳闸回路 防跳回路 就地 远方

就地 远方 就地 远方

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

+IBP 8D 1IBP -IBP 8D 1IBP

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V/110V

TB1/1 TB1/4 TB1/7 TB1/9 TB1/4 TB1/5 TB1/45 TB1/44 TB1/43 TB1/42 TB1/41 TB1/40 TB1/39 TB1/38 TB1/37 TB1/36 TB1/35 TB1/34 TB1/33 TB1/32 TB1/31 TB1/30 TB1/29 TB1/28 TB1/27 TB1/26 TB1/25 TB1/24 TB1/23 TB1/22 TB1/21 TB1/20 TB1/19 TB1/18 TB1/17 TB1/16 TB1/15 TB1/14 TB1/13 TB1/12 TB1/11 TB1/10 TB1/9 TB1/8 TB1/7 TB1/6 TB1/5 TB1/4 TB1/3 TB1/2 TB1/1

DC 220V

<!-- page 157 -->

图2-82 改进后的LW25-126型断路器操动机构二次控制原理

[图像内容省略]

<!-- page 158 -->
