---
case_id: case_0108
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.17 某 110kV 变电站 1 号主变 501 断路器拒合故障分析

### 一、故障情况

2010 年 2 月 26 日，某 110kV 变电站 121 线进行投运，在运行方式倒换操作中，发现 501 断路器拒合（设备型号：ZN63A，真空断路器）。工区立即组织检修班人员赶赴现场处理，现场判断为断路器机构故障，在对断路器机构进行解体检查并与厂家沟通后，判断为断路器合闸弹簧弹力不足或合闸保持掣子与传动轴拐臂配合不良，需厂家发来配件并安排售后技术人员协助处理。

### 二、现场检查情况

3 月 3 日，厂方技术人员携带配件与检修人员一同赶到该站现场，对 501 断路器操动机构经过全面解体检查。检查情况为：初始判断为合闸弹簧拉力不足，导致断路器合闸过程中合闸保持杆部拐臂无法正常止住合闸保持掣子，在对弹簧进行更换后发现断路器依旧有时出现合闸不能保持的情况。再通过断路器慢合过程进一步检查，发现合闸保持杆拐臂的保持弹簧有时不能将拐臂带动到合闸时所需的位置，对合闸保持杆拆下，将保持弹簧进行了增弹处理，但依然存在合闸不能保持现象。检查情况如图 2-98 所示。

### 三、故障（事故）原因分析

该站 501 断路器合闸不能保持是由于该断路器合闸弹簧拉力不足，合闸保持掣子复位过快，而传动轴拐臂、凸轮、合闸保持部件扭簧配合不良等综合造成的合闸保持失败。造成这些现象的原因可能是弹簧疲劳、机械磨损造成多处轻微位移等原因。

### 四、故障（事故）处理

经不断检查，发现合闸保持掣子在合闸过程中偶然有被振动从保持杆部拐臂凸轮上掉下的情况，且此种情况在连续操作时最容易发生，采用将合闸保持杆整体后移的措施，使保持掣子每次与持杆部拐臂凸轮接触点保持在凸轮圆的后部，保证其在合闸过程中不能被振动跌下。经过多次分合闸操作，断路器均正常。后经试验，所有项目符合规程要求，恢复 501 断路器至热备用状态。

### 五、整改措施及建议

（1）采取的调节措施没有从根本上改变该断路器操动机构出现的机械问题，建议安排对该断

<!-- page 167 -->

路由器进行更换的操作。

（2）每次停电检修机会，加强对该厂同型号 10kV 断路器的检查、试验。

（3）与厂家技术人员沟通，对故障原因做进一步深入的分析。
