---
case_id: case_0109
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.18 某 110kV 变电站 323 断路器拒合故障分析

### 一、故障情况

2014 年 4 月 23 日，调度人员通知某 110kV 变电站 323 断路器在进行遥控操作时，断路器不动作，无法进行合闸。运维人员现场检查，该断路器合闸回路不通，并及时通知检修人员进行事故修复。

### 二、现场检查情况

（1）设备参数。

设备型号：LW16-40.5 型断路器；

额定电压：35kV；

额定电流：2000A；

操动机构：弹簧操动机构；

操动机构型号：CT10-A。

（2）2014 年 4 月 23 日 19 时 20 分对某变电站 323 断路器进行拒合处理。

检查发现：

1）323 断路器合闸回路串接的合闸弹簧已储能继电器触点 3K 不闭合导致合闸回路不通。

2）323 断路器合闸弹簧已储能继电器烧毁。

### 三、故障（事故）原因分析

由于该断路器在设计时，要让合闸回路的已储能继电器触点 3K 闭合，必须合闸弹簧已储能继电器一直处于励磁吸合状态，多年的长时间带电励磁，导致该继电器损坏。合闸弹簧已储能继电器不吸合，该断路器合闸回路不通。

### 四、故障（事故）处理

19 时 50 分左右合闸弹簧已储能继电器更换结束，经运维人员、核对信号，遥控正常后送电。送电后，后台监控机发出合闸弹簧未储能信号，现场查看断路器机构箱，合闸弹簧已储能继电器烧毁。运维人员汇报调度后，将 323 断路器停电处理。由于 323 断路器大修时，厂家所供该断路器合闸储能继电器与机构内所用继电器型号不匹配，检修人员对合闸回路进行改造，将合闸回路中串接的合闸弹簧已储能继电器触点 3K 用已储能微动开关 SP4 代替，为储能信号由为储能微动开关 SP3 代替。与运维人员核对信号、遥控正常后，汇报调度送电。21 时 00 分，323 断路器抢修工作结束。

323 断路器于 21 时 10 分左右恢复运行。

### 五、存在或暴露的问题

（1）未对断路器运行长达 10 年及以上的设备进行机构大修，同时未及时更换机构内各控制元器件。

<!-- page 168 -->

（2）对不合理的二次回路未及时进行回路改造，该断路器继电器在储能状态长时间带电，导致该继电器绝缘老化损坏，不能启动，造成二次回路。

（3）该断路器机构箱柜门封闭不严实，导致机构箱内元器件内部有大量积灰，存在卡涩现象，动作不灵活。

---

### 六、整改措施及建议

（1）对此类断路器已储能继电器回路进行改造。

（2）建议对运行年限超过 10 年的该型号断路器弹簧操动机构各零部件及二次回路配线、元器件进行更换。

（3）对此类设备上报计划，进行大修技改。
