---
case_id: case_0110
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.19 某 110kV 变电站 35kV 断路器拒动故障分析

---

### 一、故障情况

2013 年 01 月 18 日 07 时 18 分 09 秒，某 110kV 变电站 35kV 线路及 1 号主变保护动作。故障前 1 号主变带全站 35kV 负荷运行，2 号主变带全站 10kV 负荷运行，35kV I 母、II 母并列运行，35kV 某线 3522 运行于 35kV II 母。2013 年 01 月 18 日 07 点 18 分 09 秒 919 毫秒，35kV 该线 3522 断路器过电流 II、III 段动作（定值为：过电流 II 段 24.1A，0.5s；过电流 III 段 9.9A，1.5s）。2013 年 01 月 18 日 07 点 18 分 11 秒 304 毫秒，1 号主变中后备复合电压过电流 II 时限动作（其后备保护定值为：复压过电流电流定值 4.34A，复压过电流 2 时限定值 1.9s），跳开 1 号主变中压侧 3501 断路器，故障切除。2013 年 01 月 18 日 07 点 21 分 02 秒 484 毫秒，1 号主变中后备复压过电流 II 时限动作（其后备保护定值同上），跳开 1 号主变中压侧 3501 断路器。

---

### 二、现场检查情况

保护人员接到信息后赶到现场进行事故处理，到现场后对保护动作信息及线路故障情况进行查看、分析。

（1）查询 35kV 长城塬线 3522 断路器：

2013 年 01 月 18 日 07 点 18 分 09 秒 420 毫秒保护启动；

2013 年 01 月 18 日 07 点 18 分 09 秒 918 毫秒过电流 II 段动作；

2013 年 01 月 18 日 07 点 18 分 10 秒 987 毫秒过电流 III 段动作。

通过调取 35kV 该线 3522 保护装置内部故障录波图可以发现，初始故障为 AC 相间短路故障，过三个半周波后转换为 ABC 三相短路。

（2）1 号主变 PST-626 装置 CPU1 故障报告显示：

2013 年 01 月 18 日 07 时 18 分 11 秒 440 毫秒中后备复压过电流 II 时限动作。

2013 年 01 月 18 日 07 时 21 分 02 秒 484 毫秒中后备复压过电流 II 时限动作。

（3）通过查看该 110kV 变电站后台监控系统发现，2013 年 01 月 18 日 07 时 15 分 58 秒，35kV 该线 3522 断路器发生接地故障，07 时 18 分 09 秒接地故障消失，07 时 19 分 43 秒该线路接地故障再次出现，直到 07 时 21 分 02 秒接地故障才消失。

（4）通过查看主站监控信息，发现在发生接地故障后，调度员采用旁路供电方式。调度员在合 3521 断路器时，断路器未能合闸成功，调度员采用旁路供电方式，合上 3521 旁路断路器，断路器合上后报控制回路断线。

（5）工作人员对现场断路器及相关设备进行了检查。

<!-- page 169 -->

1）通过检查 35kV 断路器，发现 3522 断路器分闸线圈烧毁，断路器跳闸线圈出口板变形（材质问题），如图 2-99 所示，导致 35kV 该线 3522 断路器拒分闸。

2）通过检查，监控系统报 3521 断路器控制回路断线是由断路器辅助触点传动轴扭曲变形所致；3521 断路器操动机构卡涩（见图 2-100），导致断路器分开后不能合闸。

图 2-99 分闸线圈烧毁现场

图 2-100 3521 断路器操动机构卡涩现场

（6）对 35kV 断路器进行检查，对该厂 35kV 断路器拒分、拒合及报控制回路断线整体原因分析。

1）断路器操动机构长时间处于合闸状态，分、合闸弹簧一直处于拉伸状态工作造成分、合闸弹簧疲软，拉力下降，断路器操动机构其他辅助弹簧疲软、变形拉力下降。

2）断路器操动机构从机械上分析，如润滑系统差、动作环节多等，因高压断路器及其操动机构在户外工作，寒冬酷暑、雨雪污秽，条件比较恶劣，常年很少操作，润滑系统润滑油干涩，传动部件因设备制造原因，部分传动部件涂不上润滑油，造成断路器操动机构传动部件卡涩，造成拒分、拒合现象。

3）从工作情况看：断路器操动机构常年处于不动的状态，有些断路器一年也只动作一两次，隐患不易发现；并且断路器操动机构运行年限过长，部分部件造成磨损、变形，造成操动机构拒分、拒合现象。

4）从设备种类看，断路器操动机构类型太多，同类型的各种产品在结构上也有很大差异，因此在制造和维修方面积累经验比较困难。

---

### 三、故障原因分析

故障原因系 35kV 某线路与某泵站 I 线 T 接点电缆头炸裂所致，如图 2-101 所示。

（1）35kV 某线路 3522 断路器保护动作，3522 断路器未跳开，导致故障依然存在，由 1 号主变后备保护跳闸切除故障，3522 断路器保护装置及 1 号主变后备保护动作行为正确。

（2）1 号主变后备保护第二次动作原因为 3522 断路器未跳开、故障依然存在，由 1 号主变后备保护跳闸切除故障后调度员试送 3501 断路器，造成 1 号主变后备保护再次动作，故 1 号主变后备保护第二次动作行为正确。

图 2-101 电缆头炸裂故障现场

<!-- page 170 -->

---

### 四、存在或暴露的问题

（1）变电站运维人员对断路器运行管理不到位，对设备安全隐患排查不到位。

（2）断路器检修工作不够细致。

---

### 五、整改措施及建议

（1）加强 LW16-40.5 型断路器的运维管理，检查所属同型号的断路器，消除设备安全隐患。

（2）利用大修技改，对该型号断路器进行更换，防止类似情况的发生。

（3）加强教育培训工作，利用冬季培训，对一次人员进行断路器操动机构二次原理图进行培训。

（4）对于断路器小修工作，必须认真检查断路器机构箱内的每一个零部件，确保断路器动作灵活、可靠。

（5）严格按照标准化检修作业流程完成每一项检修流程。
