---
case_id: case_0111
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.20 某 110kV 变电站 LW25-126 型断路器绝缘拉杆脱落故障分析

---

### 一、故障情况

2005 年 7 月 8 日，运行人员对某 110kV 变电站 127 断路器操作，在操作过程中发现断路器的操动机构已在分闸状态，但 C 相仍有电流，表明 C 相断路器未断开。

---

### 二、现场检查情况

该站 110kV 变电站 127 断路器型号为 LW25-126 型，2001 年 7 月出厂，2002 年 5 月投运。现场试验检查发现该断路器 C 相绝缘拉杆脱落。经返厂解体发现：C 相本体绝缘拉杆与灭弧室活塞杆连接的轴销孔拉成长孔（见图 2-102）；轴销脱落，轴销受损中部变细（见图 2-103）。B 相本体绝缘拉杆与灭弧室活塞杆轴销连接完好。

图 2-102 C 相绝缘拉杆与活塞杆连接处
图 2-103 轴销受损中部变细

---

### 三、故障（事故）原因分析

经分析认为造成故障的主要原因：由于 C 相拉杆连接处的零部件配合尺寸超差，轴销与孔之间产生悬浮电位，逐渐产生电腐蚀，断路器的操作冲击中加大间隙，在冲击和烧蚀的共同作用下，

<!-- page 171 -->

轴销与孔间隙不规则增大，最终导致轴销脱落。

---

### 四、存在或暴露的问题

该公司 2003 年 6 月以前生产的 LW25-126 型断路器，由于装配的问题造成断路器绝缘拉杆脱落的严重缺陷。该公司已对该型号断路器绝缘拉杆和活塞杆连接处进行了设计改进，将销子适当加长，在挡圈槽外开浅槽，增加弹片，使弹片卡在浅槽中，弹片另一端用螺栓固定在活塞杆和拉杆上，每相两个弹片，利用弹片的弹性使活塞杆、拉杆和销子有效接触，消除悬浮电位。

---

### 五、整改措施及建议

（1）应尽快对该公司 2003 年 6 月份之前生产的 LW25-126 型断路器的绝缘拉杆进行改造。

（2）检修时应安排对断路器的接触行程等参数进行测量，并与出厂值进行比较，如有异常及时汇报。

（3）加强对 LW25-126 型断路器进行 SF₆ 分解产物含量的测试（或送检），如有异常及时汇报。

（4）应加强运行巡视，特别注意开关是否有异常声响，并注意断路器分合指示是否有变位，如发现异常及时汇报。
