---
case_id: case_0112
doc_kind: case
source_file: 电网设备故障典型案例_第2章_断路器（不含开关柜）故障典型案例.md
source_title: 电网设备故障典型案例 第2章 断路器（不含开关柜）故障典型案例
---

# 2.21 某 110kV 变电站 110kV 断路器爆炸事故分析

---

### 一、故障情况

2009 年 9 月 15 日 19 时 58 分 25 秒，天气晴好，某 110kV 变电站 05 间隔 110kV SF₆ 断路器发生爆炸事故，将 05 断路器对侧某电厂黄 27 断路器零序 II 段动作跳闸（2773ms 跳开），重合于故障后又加速跳闸（4830ms 跳开），110kV 某线跳开（本次事故故障点位于将 05 断路器 B 相本体，该处不在 05 断路器保护范围内，故 05 断路器没有动作）。

故障录波显示故障相为 B 相，故障电流峰值为 2.9kA，黄 27 断路器第一次故障电流持续时间约 1200ms；第二次故障电流持续时间约 230ms。

---

### 二、现场检查情况

事故的断路器为 LW36-110 型断路器。

---

### 三、故障（事故）原因分析

导致断路器爆炸的原因是断路器合闸不到位。主触头没有合闸到位，只有弧触头进行电气连接，由于弧触头不具备长期通过大电流的能力，长期通流后引起过热导致弧触头烧熔，弧触头烧熔滴落后导致电气连接中断产生电弧，引起气体膨胀超过灭弧室的承受压力从而引发爆炸事故。

导致断路器合闸不到位的原因是：由于分闸油缓冲器内部液压油缺失，断路器分闸时弹簧操动机构无缓冲，受到刚性碰撞后反作用于断路器传动主轴上，导致主轴传动齿轮错位（现场检查传动齿轮表面存在磨损痕迹）。厂家提供的技术资料证实：主轴传动齿轮每错一个齿位会导致分合闸起始位置变动 10mm。现场检查表明断路器水平连杆在分合闸时，相对标准尺寸差值为 17mm，直接导致了断路器合闸不到位，并最终导致断路器产生爆炸事故。传动主轴齿轮磨损变形情况及分闸缓冲器油压活塞底面出现明显机械磨损痕迹（见图 2-105）。

<!-- page 172 -->

图 2-104 分合闸油缓冲器

图 2-105 机械磨损痕迹

图 2-106 液压油及油量、油质情况

### 四、存在或暴露的问题

油缓冲器由于密封质量问题造成缓冲器漏油，使得断路器分闸时弹簧操动机构无缓冲，导致断路器传动部件机械损伤，运行中合闸不到位。

### 五、整改措施及建议

（1）制造厂应提供检查断路器水平连杆的分合闸及主拐臂起始位置的检查方法和控制尺寸，供运行单位现场校核。

（2）采用红外成像仪对断路器断口温度变化进行测量，并加强对 SF₆ 气体压力的巡视，气体压力异常升高和断口温度分布异常的断路器应立即退出运行。

（3）结合检修对分合闸油缓冲器进行全面检查。分合闸油缓冲器检查时应着重检查缓冲器内部液压油是否缺失，油色是否正常，油内部有无杂质，以及缓冲器内部缸底和压油活塞底面有无磨损痕迹。
