---
case_id: case_0120
doc_kind: case
source_file: 电网设备故障典型案例_第4章_互感器故障典型案例.md
source_title: 电网设备故障典型案例 第4章 互感器故障典型案例
---

# 4.6 某220kV变电站3号主变电流互感器设备故障分析

### 一、故障情况

2014年2月14日20时54分43秒，某220kV变电站35kV III段频发接地告警信号，2分32秒后，即2月14日20时57分15秒，35kV某线发生三相短路故障，开关柜内出线侧电缆头炸裂，25ms后保护装置过流I段保护动作，跳开该35kV间隔断路器切除故障，保护装置显示某线故障电流为12186A（二次：101.55A，变比600/5）。与此同时，3号主变第二套PST1200保护差动保护动作出口，跳开主变三侧开关，步桥变电站3号主变第一套PST1200保护未动作出口。

该变电站220kV I A、I B、II母并列运行，3号主变在220kVIB母运行，3号主变高中压侧并列运行，低压侧带35kV III段母线运行。

### 二、现场检查情况

故障设备系电流互感器，型号LDJ15-35C/300-￠79，2008年6月出厂，2008年9月投运。保护型号：电力3号主变第一套国电南自PST-1200（二次谐波制动原理）；3号主变第二套国电南自PST-1200（波形对称原理），2005年5月出厂，2006年6月投运。

（1）经查阅运行记录，该设备无未消除缺陷。

（2）现场检查35kV间隔发现：

该变电站35kV III段某线开关柜后柜门变形，出线电缆头三相烧毁（见图4-35），开关柜下电流互感器、开关柜上电流互感器底部、支柱绝缘子、带电显示器及其附属设备有不同情况烧损现象；3号主变外观检查无异常。

事故发生后公司营销部、安监部、运检部迅速进行事故调查，当晚对该变电站35kV III段所带用户进行了全面排查，检查时发现某线用户侧35kV电压互感器（TV）柜内TV击穿，其他用户未发现异常。如图4-36、图4-37所示。

![图4-35 电缆烧蚀情况](image-placeholder)

![图4-36 某线用户侧35kV电压互感器（TV）柜内TV击穿情况](image-placeholder)

<!-- page 216 -->

图4-37 某线用户侧B相TV击穿

（3）故障发生后，针对主变进行了例行试验，主要开展变压器绕组变形、短路阻抗、油色谱分析、绝缘介损、直流电阻测试等试验项目，根据以上各项试验结果分析主变正常。

---

### 三、故障（事故）原因分析

（1）用户侧设备单相接地故障造成其他两相电压升高，最终导致绝缘薄弱的某线发生击穿引发三相短路，是造成本次事件的直接原因。

（2）某线三相短路原因。从远动信息和小电流接地选线装置上可以看出，故障开始前35kV III段先发生了接地。小电流接地选线选出的接地线路为11支路，经检查11支路对应的线路为某线。

该线路间隔发生接地后，非接地相电压升高，导致该线出线电缆绝缘击穿，进而发展为三相短路。

（3）3号主变第二套PST1200保护差动保护动作是事故扩大的主要原因。经检查定值，现场打印定值与定值单定值一致；检查二次回路，现场二次接线及回路正确；打印两套保护的启动报告图及录波报告图，两套保护的差动分量的录波图完全一致；根据录波数据可以看出，故障时二次电流波形畸变严重，短路电流倍数较大，且B、C相含有很大的非周期分量，导致低压侧电流互感器B、C相出现严重暂态饱和（饱和深度在3ms以内），以致装置采集到的电流波形出现严重畸变。两套保护由于波形畸变产生的差流均满足比率差动动作条件。第一套采用的是谐波制动原理，整个过程中差流中的二次谐波含量大于定值而闭锁差动保护，故第一套保护谐波差动未动作。第二套采用的是波形对称原理，在启动后37ms时C相差流满足动作条件且A、C相差流不满足波形对称闭锁条件，故C相差动动作，从而导致差动保护动作。

---

### 四、故障（事故）处理

对3号主变进行油色谱分析、绕组变形试验、短路阻抗试验、直流电阻、低压绕组对地绝缘试验、35kV III段母线试验、35kV III段出线电缆试验，试验结果均正常。

---

### 五、存在或暴露的问题

（1）用户设备维护不到位，用户设备电缆试验报告不全。

（2）电流互感器抗暂态饱和能力差。

（3）通过对电缆外观检查，可能存在电缆质量问题。

---

### 六、防范措施意见和建议

针对本次事故中发现的故障，相关防范措施如下：

（1）加强用户变电站的管理，全面排查停产用户的设备状况，全面核对用户保护定值，确保用户故障不影响主网运行。

（2）针对电流波形畸变和饱和问题，可考虑更换抗饱和能力更高的PR级电流互感器，并采用较高的电流互感器变比。

（3）在今后基建、技改工程中，在互感器选型上要注重选用抗饱和能力强设备。

（4）加强对用户工程验收管理，特别是对进入变电站的用户电缆质量的全过程验收。

<!-- page 217 -->
