---
case_id: case_0121
doc_kind: case
source_file: 电网设备故障典型案例_第4章_互感器故障典型案例.md
source_title: 电网设备故障典型案例 第4章 互感器故障典型案例
---

# 4.7 某 330kV 变电站 3361 断路器电流互感器内部绝缘击穿故障分析

### 一、故障情况

2007 年 8 月 21 日 05 时 22 分，某 330kV 变电站 330kV I 母母差保护动作，I 母所接 3311、3321、3331、3361、3371 断路器全部跳闸。由于 330kV 采用 3/2 接线方式，未造成电量损失。

### 二、现场检查情况

事故发生后，检修、运行人员对 330kV I 母及一次设备进行外观检查无异常，保护班在进行二次接线检查时发现 3361 断路器 C 相电流互感器二次绕组屏蔽接地线有烧过的痕迹。

综合保护动作情况及设备检查情况初步判断 3361 断路器 C 相电流互感器内部存在故障，进而对该设备进行高压试验。

试验中为了排除高压静电对试验数据的影响，将 3361 C 相电流互感器一次引线和二次接线全部打开，用裸铜线将二次绕组短路接地，用 AI-6000（D）型介损桥测试一次对二次、二次绕组屏蔽及地的介损值。仪器启动升压过程中，仪器保护动作，无法测试介损值，根据仪器动作显示结果判断电流互感器内部有短路接地故障。为了证实判断的准确性，采用型号为 SI-5005 的绝缘电阻测试仪测试一次对二次、二次绕组屏蔽及地的绝缘电阻，试验结果如下：输出电压为 5000V 时，绝缘电阻为 0.05MΩ；输出电压为 500V 时，绝缘电阻为 0.07MΩ；用万用表测量一次对二次、二次绕组屏蔽及地电阻为 14.38MΩ。

以上情况说明，3361 C 相电流互感器一次对二次、二次绕组屏蔽及地绝缘已击穿。至此，确定了某 330kV 变电站 330kV I 段母线母差保护动作的原因是 3361 电流互感器内部故障。故障互感器型号为 LVQB-330W2，出厂日期 2004 年 9 月 1 日，2005 年 3 月 2 日投入运行。

### 三、故障（事故）原因分析

高压试验确定该电流互感器内部存在故障后，对该电流互感器进行了解体检查。解体检查发现：故障互感器二次绕组的绝缘件（即盆式绝缘子）靠一次接线端子 P2 侧，有一被大电流烧毁的孔洞，部分炸裂的绝缘件散落在躯壳内壁，躯壳内壁浮有大量的金属粉末，盆式绝缘子从上到下有一条裂纹（见图 4-38）。初步认定故障互感器内部盆式绝缘子存在先天性缺陷，在运行电压和电流作用下，缺陷恶化，造成盆式绝缘子内部（见图 4-39）绝缘击穿，使一次对二次及二次绕组屏蔽之间发生短路接地，致使盆式绝缘子炸裂。

![图 4-38 盆式绝缘子内部从上到下有一条裂纹](https://example.com/image-placeholder)

![图 4-39 盆式绝缘子内部](https://example.com/image-placeholder)

<!-- page 218 -->

---

### 四、故障（事故）处理

事故发生后，将 3321 断路器间隔三相电流互感器返厂修理，经试验合格后重新投入运行。

---

### 五、存在或暴露的问题

厂家存在产品质量检测不到位的情况。

---

### 六、整改措施及建议

（1）应归类统计同型号、同批次电流互感器，加强该批次电流互感器的巡视，保证此类故障不再发生。

（2）在对新安装的该型号设备应加强检查，防止存在问题的设备进入电网。
