---
case_id: case_0122
doc_kind: case
source_file: 电网设备故障典型案例_第4章_互感器故障典型案例.md
source_title: 电网设备故障典型案例 第4章 互感器故障典型案例
---

# 4.8 某 500kV 变电站电流互感器复合绝缘外护套龟裂故障分析

---

### 一、故障情况

2008 年 7 月某变电站进行 500kV 电流互感器检修时，发现某有限公司 2003 年生产的一批 SAS  SF₆ 电流互感器复合硅橡胶绝缘外护套存在严重龟裂现象（见图 4-40），用手指碰触瓷裙时，复合绝缘外护套便会产生新的裂纹（见图 4-41）。

图 4-40 龟裂局部照片

图 4-41 按压伞裙后出现的新裂纹

---

### 二、检查情况

电研院发出通知，要求各运行单位加强对该公司 SF₆ 电流互感器的技术监督工作，但在 2008 年底至今，又陆续发现多个变电站存在该公司电流互感器的硅橡胶外护套的龟裂问题（见图 4-42）。

据了解，广东、上海等地也发现了不少该公司产的 SF₆ 电流互感器存在复合绝缘外护套龟裂老化的问题，产品涉及 110～500kV 各个电压等级，出厂时间跨度从 2001～2005 年，龟裂情况也十分严重。

图 4-42 其他某变电站电流互感器外绝缘龟裂照片

<!-- page 219 -->

---

### 三、故障原因分析

SF₆电流互感器的硅橡胶套管主要由玻璃钢（纤维增强塑料）简作为主要骨架，外面粘上硅橡胶伞裙和护套。硅橡胶套管表面龟裂，会造成外绝缘高压端及护套憎水性能的丧失，伞裙憎水性试验结果不合格。当龟裂深度达到玻璃钢筒时，会造成互感器受潮、漏气等，严重时可引起绝缘击穿的事故。该公司绝缘硅套管的外护套采用液态硫化硅橡胶技术（国内大多数互感器厂使用高温硫化硅橡胶），是本厂生产的，可能是由于材料、配方或工艺等原因，造成 2001～2005 年的部分批次产品存在家族性缺陷，大量出现外绝缘护套的龟裂现象。

---

### 四、存在问题

该设备厂家近年产品来存在诸多问题，而我省由于大量使用该公司生产的互感器、套管，是 MWB 产品故障的重灾区，应引起高度重视。

---

### 五、整改措施及建议

（1）各运行单位设备运行期间，运行人员应使用望远镜对该公司的硅橡胶套管进行观察，仔细检查其表面是否有龟裂痕迹，必要时可借助红外、紫外等仪器对外绝缘情况进行检测。

（2）运行巡视时应注意观察压力表的指示，压力报警时要及时安排处理，如果气体压力小于 0.2MPa，应在补气后安排老练和耐压试验。

（3）如有停电机会，应对该公司的硅橡胶套管进行近距离检查（望远镜检查只能发现较为明显的龟裂，对于早期或轻微的龟裂检查效果不好），除检查表面是否有龟裂痕迹外，还应用手指轻按伞裙表面，看是否有新的龟裂痕迹；此外，停电时还应检查一次导电杆的腐蚀情况。

（4）发现微水超标的 SF₆电流互感器，要查明原因并及时处理。

（5）对于该公司生产的带有复合绝缘外护套的产品，如发现龟裂，各单位应结合停电，要求该公司无偿更换。对于该厂生产的其他带有复合绝缘外护套的产品，如电容式电压互感器、套管等，可参照 SF₆电流互感器进行处理。
