---
case_id: case_0045
doc_kind: case
source_file: 光缆与光设备维护_5_3_典型案例分析_完整提取.md
source_title: 光缆与光设备维护 5.3 典型案例分析
---

# 2. 传输机房 2M 线接头质量不好引起业务中断

（1）故障现象

某基站 2M 业务中断，传输设备为 OptiX 155\622H，基站传输设备上无任何告警。

（2）故障分析

由于传输设备上无任何告警，因此可以肯定传输不管是收远端还是收近端都是正常，对于发正不正常就只有到基站上做环回来判断，但初步判断不是基站的接收不正常就是传输机房 2M 线接收有问题，具体是哪个地方有问题只能到站上做环回来判断。

（3）故障定位和解决步骤

① 到站发现传输设备上无任何告警，基站华为主体设备 L1 灯常亮，说明主体未收到 2M 信号。拉断 2M，传输出现 T-LOS 告警，说明传输设备正常。

② 在 DDF 架上做近端环回，基站华为主体设备 L1 灯灭，说明传输 DDF 架到华为主体设备 2M 路由正常。

③ 再在 DDF 架上做远端环回，华为传输设备是 T-LOS 告警消除，传输监控无告警，但环到华为 BSC 不通。可以判断为传输机房到华为 BSC 不通，经传输机房检查为传输机房 2M 线接头松动，重新紧固后，基站恢复正常。

（4）结论

此故障也是 2M 线路故障，只是其故障点不同，判断方法还是用环回的方法来判断故障点。

---
