---
case_id: case_0048
doc_kind: case
source_file: 光缆与光设备维护_5_3_典型案例分析_完整提取.md
source_title: 光缆与光设备维护 5.3 典型案例分析
---

# 7. 传输割接后传输机房 2M 接错引起业务中断

（1）故障现象

某日，一基站 2M 业务中断，使用 OptiX 155/622H 传输设备，传输设备和传输监控未发现任何告警。

（2）故障分析和排除步骤

① 到站用环回的方法判断故障点，拉断 2M 传输设备有告警，在 DDF 架上做近端环回，一切正常。

② 做远端环回，传输也是正常的，怀疑是传输机房到 BCS 的 2M 线有问题，但传输机房人员在检查传输 2M 时却找不到该站的 2M 线，经多方排查，发现有一个站有 2 个 2M 线，经与维护人员确认，该站只有一个 2M，在拉断其中一个 2M 后，经询问基站监控并未发现该站业务中断，怀疑有人将故障基站的 2M 线误接到标有另一个基站标签的 2M 上，导致故障基站 2M 业务中断，在传输上也看不到告警，后将此 2M 接回故障基站的 2M 上，业务恢复。

---
