---
case_id: case_0063
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.1 某 750kV 变电站 750kV 电抗器呼吸器溢油故障分析

### 一、故障情况

2010 年 6 月 22 日 9 时 30 分，运检人员巡检时发现某 750kV 变电站 4 号电抗器 B 相呼吸器下方存在大量油迹，管理处立即组织运检人员现场勘查。初步检查发现，4 号电抗器 B 相呼吸器下方及电抗器支撑钢架上存在大量油迹（见图 1-1）、呼吸器油杯已充满绝缘油（见图 1-2）。除上述油迹外，4 号电抗器本体未见其余渗漏点，压力释放阀导油管无漏油；4 号电抗器非电量保护无任何报警信息；4 号电抗器 A、B、C 三相绝缘油在线监测装置运行正常，在线监测数据无异常；电抗器本体气体继电器上下浮球位置均处于正常状态，上部无聚集气体（见图 1-3）。

![图 1-1 呼吸器下方及电抗器支撑钢架存在大量油迹](https://example.com/image1.png)

![图 1-2 呼吸器油杯已充满绝缘油](https://example.com/image2.png)

![图 1-3 气体继电器状态图](https://example.com/image3.png)

<!-- page 12 -->

该电抗器是 BKD—70000/800 型电抗器，2009 年 6 月投入运行。异常发生时 4 号电抗器实时负荷为 63Mvar（满负荷 70Mvar），环境温度为 32℃，油温为 60℃。

### 二、初步分析处理

为尽快判断故障具体原因，保证 4 号电抗器安全运行，运检人员进行以下初步处理：

（1）为进一步判断储油柜胶囊是否损坏，联系超高压分公司对 4 号电抗器进行取油化试验，并进行油中含气量及油色谱分析。

（2）为确保 4 号电抗器本体储油柜呼吸器及管路畅通，组织运检人员打开呼吸器油杯放出油杯内多余的绝缘油。

（3）安排人员拆除 4 号电抗器本体储油柜呼吸器上法兰螺栓。检查发现，呼吸器与储油柜连接管路仍存在滴油现象，证实了现场溢出的绝缘油来自于该电抗器本体储油柜呼吸器管路。

（4）检查呼吸器内部部分硅胶已受油污染，安排人员更换新的硅胶后，呼吸器恢复正常运行。

（5）将此情况传真发送给设备厂家，要求安排技术人员到现场分析呼吸器溢油故障原因。

根据电抗器进行绝缘油中含气量及色谱试验结果分析。4 号电抗器 3 相油色谱试验结果正常；含气量试验结果：A 相 1.8%，B 相 4.91%，C 相 1.33%，其中 B 相 O₂ 含量 11 457.56μL/L，N₂ 含量 36 159.36μL/L。同比分析 2009 年 5 月含气量数据，B 相含气量明显增大。

同时持续对电抗器 A、B、C 三相油位及油温进行观察，发现 A、C 相储油柜油位随着油温的变化有较为明显的变化，而 B 相油位几乎不随油温变化（见表 1-1）。

### 表 1-1 电抗器储油柜油位及油温值

| 记录时间 | A 相油位 | A 相油温 (℃) | B 相油位 | B 相油温 (℃) | C 相油位 | C 相油温 (℃) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 6.22 12:00 | 6.9 | 64 | 5.8 | 65 | 7.0 | 66 |
| 6.22 17:30 | 7.0 | 65 | 5.9 | 65 | 7.1 | 66 |
| 6.22 23:40 | 7.5 | 64 | 5.9 | 66 | 7.6 | 65 |
| 6.23 08:20 | 7.0 | 61 | 5.7 | 60 | 7.0 | 61 |
| 6.23 14:00 | 7.1 | 62 | 5.7 | 60 | 6.9 | 62 |
| 6.23 16:00 | 7.2 | 61 | 5.5 | 63 | 6.9 | 58 |
| 6.23 18:00 | 7.5 | 62 | 5.5 | 64 | 7.0 | 59 |
| 6.23 20:00 | 7.5 | 62 | 5.6 | 60 | 7.0 | 60 |
| 6.23 24:00 | 7.1 | 50 | 5.5 | 48 | 6.8 | 50 |
| 6.24 04:00 | 7.0 | 54 | 5.3 | 54 | 6.8 | 53 |
| 6.24 08:00 | 6.9 | 54 | 5.3 | 54 | 6.7 | 53 |
| 6.24 12:00 | 7.0 | 60 | 5.3 | 60 | 6.8 | 59 |
| 6.24 14:00 | 7.2 | 61 | 5.5 | 61 | 7.1 | 61 |
| 6.24 16:00 | 7.1 | 61 | 5.5 | 61 | 7.1 | 61 |
| 6.24 18:00 | 7.3 | 59 | 5.3 | 60 | 7.0 | 60 |
| 6.24 20:00 | 7.1 | 59 | 5.3 | 60 | 7.0 | 59 |
| 6.24 22:00 | 7.3 | 59 | 5.3 | 60 | 6.9 | 59 |
| 6.24 24:00 | 7.2 | 58 | 5.2 | 60 | 6.9 | 58 |
| 6.25 04:00 | 6.9 | 54 | 5.3 | 55 | 6.8 | 53 |
| 6.25 08:00 | 7.0 | 56 | 5.3 | 57 | 6.8 | 55 |

<!-- page 13 -->

续表

| 记录时间 | A 相油位 | A 相油温 (℃) | B 相油位 | B 相油温 (℃) | C 相油位 | C 相油温 (℃) |
|----------|----------|--------------|----------|--------------|----------|--------------|
| 6.25 10:00 | 6.9      | 56           | 5.2      | 57           | 6.6      | 51           |
| 6.25 12:00 | 7.0      | 57           | 5.3      | 59           | 6.7      | 52           |
| 6.25 14:00 | 7.1      | 56           | 5.3      | 58           | 6.7      | 54           |
| 6.25 16:00 | 7.0      | 58           | 5.2      | 59           | 6.8      | 54           |

2009 年 6 月 23 日上午，对上述检查试验和监视情况进行讨论分析，并同比分析电抗器 5 月含气量数据。分析显示，4 号电抗器 B 相绝缘油含气量明显增大；B 相绝缘油中氧气含量、氮气含量同比 A、C 相大幅度增加，判断为 B 相储油柜内绝缘油与外界空气失去隔绝，可能为胶囊破损或者储油柜顶部真空阀未关紧，使呼吸器直接与储油柜内的油连通，在电抗器储油柜内压力增大时，变压器油从呼吸器溢出。

2009 年 6 月 25 日，厂家技术人员到现场进一步查看设备异常后认为，呼吸器溢油的可能原因：储油柜胶囊破损，绝缘油进入破损胶囊，温度上升时，绝缘油体积增大，储油柜内压力增大，导致进入胶囊的绝缘油通过呼吸器管路溢出。

该电抗器储油柜胶囊备件需从国外进口，到货周期为 40 余天。为保障设备安全稳定运行，遂对 4 号电抗器 B 相进行停电检修。检修内容：打开储油柜检查胶囊是否破裂，如果胶囊破裂，则将备用相电抗器储油柜胶囊更换到 B 相储油柜中运行，待胶囊备件到货后再更换到备用相储油柜中。

---

### 三、停电检查处理情况

经调度申请同意，该变电站 4 号电抗器于 2010 年 7 月 7 日～7 月 18 日停电检修。通过积极协调，厂家技术人员及 4 号电抗器检修施工单位于 7 月 8 日现场准备结束，7 月 9 日开始对 4 号电抗器 B 相进行处理。

（1）检查电抗器储油柜顶部真空阀，发现该阀门没有关紧（见图 1-4），打开胶囊顶部与呼吸器连接法兰，用小棍探取胶囊内存油量，发现胶囊内存油高度为 30cm 左右（见图 1-5）。

![图 1-4 检查储油罐顶部真空阀](https://example.com/image-placeholder-1)

![图 1-5 用小棍探胶囊内油量](https://example.com/image-placeholder-2)

（2）将胶囊顶部法兰连接好，关闭储油柜下部气体继电器碟阀，将储油柜内绝缘油通过油管引入油罐。打开储油柜端部的人孔盖板，发现储油柜胶囊在储油柜内为收缩状态，内部几乎没有空气，而正常情况下，胶囊在储油柜内应该充满空气，并且呈膨胀状态（见图 1-6）。

<!-- page 14 -->

图 1-6 人孔盖打开后储油柜的内部

（3）将胶囊从储油柜中取出（见图 1-7）平放在铺有干净塑料布的平整地面上，通过轻轻挤压胶囊的方式将绝缘油缓慢地从胶囊出气口导出干净。胶囊中导出约 70kg 变压器油（见图 1-9），然后从胶囊顶部出气孔对胶囊注入压力为 2×10Pa 的干燥氮气，保持压力 15min 后未发现胶囊出现泄压情况，证明胶囊未破损（见图 1-8）。

图 1-7 取出储油柜胶囊

图 1-8 对胶囊充入干燥氮气

检查后，将胶囊放气重新放置入储油柜内，把胶囊出气口与呼吸器法兰连接好，关紧储油柜顶部的真空阀门，从呼吸器管路对胶囊内充入压力约为 2×10Pa 的干燥氮气，并将储油柜端部人孔盖板封紧。对比 A、C 相油位后，使用真空滤油机从储油柜注放油管将变压器油注至储油柜标准油位（见图 1-10，从左到右依次为充完油后 B 相油位、A 相油位、C 相油位）。打开储油柜两端的放气塞，继续对胶囊充入氮气，直至胶囊膨胀至储油柜内部的空气完全挤出，待储油柜两端的放气塞开始溢出变压器油后，立即停止对胶囊充气，

图 1-9 从胶囊挤出的变压器油

<!-- page 15 -->

并且关紧储油柜两端的放气塞。

图 1-10 B 相油位、A 相油位、C 相油位

2010 年 7 月 10 日 17 时，4 号电抗器 B 相胶囊检查处理结束，储油柜内放出的油经热油循环过滤后重新注回储油柜。打开气体继电器碟阀开始对 4 号电抗器 B 相进行整体热油循环。将该电抗器内变压器油循环 72h 直至油化试验结果正常，静置 72h 后无异常。

4 号电抗器投入运行前，运检人员进行了专项验收，重点核对电抗器各个阀门的位置，经检查无误，4 号电抗器呼吸器溢油故障处理结束，可以正常投入运行。

---

### 四、检查处理结果分析

经过前期观察试验记录以及现场检查处理结果，运检人员与厂家技术人员分析讨论，对 4 号电抗器 B 相呼吸器溢油故障原因分析如下：

（1）4 号电抗器安装时未按安装工艺标准实施。电抗器抽真空后本应将储油柜顶部的真空阀门和呼吸器管路关紧，在真空状态将变压器油注入标准位置后打开呼吸器管路。此时真空阀门应继续保持关紧状态，通过负压将储油柜胶囊充气膨胀后保证胶囊将变压器油与空气完全隔离，在电抗器内部压力变化时通过胶囊呼吸平衡储油柜内部压力（见图 1-11）。而 4 号电抗器 B 相在注油完成后打开呼吸器管路时，胶囊真空阀未关紧失去负压，导致胶囊内未充入气体而处于收缩状态，并且一直压住储油柜油位计浮子，油位计没有显示储油柜真实油位（见图 1-12、图 1-13），导致施工单位注油时对储油柜充入了过量变压器油，储油柜真实油位已经达到储油柜顶部（该储油柜容量为 4.2t，7 月 9 日从储油柜内放出的变压器油约 4t。如图 1-14 所示，图中每个油罐储油量大约为 1.8t，每个油罐都已注满。真空注油机及输油管中约盛油 0.4t）。由于油位计浮子一直被收缩的胶囊压住，所以 B 相油位计显示的油位不随油温升高或降低而变化。

图 1-11 正常的胶囊状态

图 1-12 4 号电抗器 B 相储油柜胶囊状态

<!-- page 16 -->

图1-13 收缩状态的胶囊压住油位计浮子

图1-14 油罐

（2）4号电抗器运行后，顶部真空阀一直未关紧。夏季电抗器油温升高压力增大时，储油柜顶部的变压器油通过真空阀挤入呼吸器管路，一部分直接进入胶囊，一部分直接从呼吸器溢出。

（3）4号电抗器B相运行初期，储油柜内真实油位很高，变压器油将胶囊挤在储油柜顶部抽真空放气出口（见图1-15），隔绝了变压器油与空气的连通，所以前期一直未出现呼吸器溢油的现象，变压器油含气量试验结果也未见异常。进入2010年6月后，银川地区昼夜温差加大，储油柜内压力变化也较为剧烈，导致胶囊受力渐渐从储油柜放气出口移开，使变压器油和呼吸器管路连通，压力升高时，一部分变压器油从呼吸器管路流入胶囊，导致胶囊自重加大，完全从储油柜放气口移开。当压力进一步增大时，变压器油便从呼吸器溢出；压力降低时，从呼吸器向储油柜内部吸入空气，导致变压器油含气量大幅度上升。

图1-15 油罐内部

（4）根据前期对比4号电抗器A、C两相油位随油温变化情况，证明A、C两相储油柜内胶囊张开充分且呼吸正常，同时检查A、C两相储油柜顶部真空阀已完全关紧，不存在向呼吸器溢出油或者空气与变压器油相通的可能性。

---

### 五、整改措施及建议

（1）为保障4号电抗器B相投运后安全稳定运行，加强了运检人员对4号电抗器的巡视力度，缩短对4号电抗器的巡检周期，加强对4号电抗器三相绝缘油在线监测装置数据的监视。

（2）建议缩短对4号电抗器绝缘油色谱及含气量试验周期以便及时掌握4号电抗器检修后的运行情况。

（3）停电检修时，组织人员对全站充油设备阀门进行全面排查，对位置不对的阀门及时予以纠正，确保充油设备运行安全。

（4）换流站所有充油设备注油时，指派相关人员全程跟踪。要求建设单位及厂家人员完全按

<!-- page 17 -->

照注油工艺标准实施，杜绝工艺不符合标准导致设备安全隐患。
