---
case_id: case_0064
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.2 某换流变电站极Ⅱ换流变压器充电导致极Ⅰ闭锁故障分析

### 一、故障情况

#### 1. 事故前运行工况

输送功率：单极Ⅰ 400MW。
控制系统：极Ⅰ极控系统A在“备用”状态，极Ⅰ极控系统B在“值班”状态。

2. 事故简述
2012年04月16日00:35，该换流变电站极Ⅱ换流变压器（简称换流变）充电过程中因励磁涌流持续时间过长，换流变压器（简称换流变）后备零序过电流保护动作。同时，极Ⅰ换流阀VBE频报触发字光（电）信号校验错误，VBE A系统、VBE B系统先后出现故障，导致极控系统A、极控系统B均不可用，极Ⅰ直流系统闭锁。

3. 事件列表
| 时间戳       | 事件描述                                                                 |
|--------------|--------------------------------------------------------------------------|
| 00:35:06:384 | 330kV交流站控 3341开关合闸（极Ⅱ换流变压器进线开关）                     |
| 00:35:06:385 | 极Ⅰ VBE B 触发字电信号奇偶校验错误（连续出现）                           |
| 00:35:06:385 | 极Ⅰ VBE A 触发字光信号奇偶校验错误（连续出现）                           |
| 00:35:07:735 | 极Ⅰ VBE A 极Ⅰ VBEA 故障产生                                             |
| 00:35:07:772 | 极Ⅰ PCPA 极Ⅰ PCPA就绪消失                                               |
| 00:35:10:560 | Ⅰ VBE B 极Ⅰ VBEA 故障产生                                             |
| 00:35:10:567 | 极Ⅰ PCPB 极Ⅰ PCPA 就绪消失                                              |
| 00:35:10:581 | 极Ⅰ PCPA 极Ⅰ PCPA ESOF产生                                              |
| 00:35:10:581 | 极Ⅰ PCPB 极Ⅰ PCPB ESOF产生                                              |
| 00:35:10:611 | 330kV交流站控 3312、3313开关跳闸（极Ⅰ换流变进线开关）                   |
| 00:35:10:764 | 安稳装置 切灵武电厂1号机、大唐大坝电厂5号机                              |
| 00:35:12:448 | 极Ⅱ换流变保护A 后备零序过电流保护动作                                   |
| 00:35:12:451 | 极Ⅱ换流变保护B 后备零序过电流保护动作                                   |
| 00:35:12:451 | 330kV交流站控 3341开关跳闸（极Ⅱ换流变压器进线开关）                     |

### 二、故障检查及原因分析

#### 1. 故障检查

（1）现场详细检查确认一次设备无异常，极ⅠVBE A系统fail灯亮，极ⅠVBE B系统fail灯亮，极Ⅰ极控A系统紧急停运（ESOF），极Ⅰ极控B系统ESOF。

（2）通过现场检查及分析，确认极Ⅰ直流系统闭锁是由于极Ⅰ极控至VBE触发信号奇偶校验码错误引起VBE两套系统故障后极控双系统退出运行导致；极Ⅰ极控至VBE触发信号奇偶校验码错误的原因可能是极Ⅱ换流变压器充电期间造成交流扰动所致；极Ⅱ换流变压器后备零序过电流保护动作是励磁涌流所致。

（3）确认故障原因后，向国家电网调度控制中心（简称国调）申请对极Ⅱ换流变压器再次充电，待极Ⅱ换流变压器充电成功并完成空载加压后，采用双极解锁方式启动银东直流。01:57，极Ⅱ换流变压器充电成功；02:35，极Ⅱ直流系统空载加压成功；03:15，直流双极400MW解锁成功；04:00，直流双极升到1400MW运行正常。

<!-- page 18 -->

#### 2. 故障原因分析

（1）极Ⅰ闭锁原因分析。极Ⅱ换流变进线开关3341开关合上后，极ⅠVBE系统就开始报“触发字光（电）信号校验错误”，如图1-16所示；1278ms后，极ⅠVBE A故障产生，由于极Ⅰ极控系统A是备用系统，因此未发生系统切换；再经过2824ms后，极ⅠVBE B故障产生，两套VBE均故障，如图1-17所示；此时极控双系统不可用，极ⅠESOF产生，故障录波如图1-18所示。

| 下发控制命令 | WA-W4-Q1/33... | 发送"WA-W4-Q1/3341开关合上命令(ID=161482557)"——"遥控执行"命令 |
| --- | --- | --- |
| 直流SER事件 | 主(B) 330kV交流站控 | [120506]WA-W4-Q1/3341开关合——产生 |
| 直流SER事件 | 从(A) 事件处理系统 | [129081]330kV#4小室故障录波柜1启动告警——产生 |
| 直流SER事件 | 从(A) 事件处理系统 | [128792]32小室TFR第三大组交流滤波器故障录波屏启动录波——产生 |
| 直流SER事件 | 主(B) 事件处理系统 | [128792]32小室TFR第三大组交流滤波器故障录波屏启动录波——产生 |
| 直流SER事件 | 主(B) 事件处理系统 | [129081]330kV#4小室故障录波柜1启动告警——产生 |
| 辅助系统S...主 | 极ⅠVBE B | [711613]极1阀1(Y1)系统B-触发字电信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE A | [704402]极1阀5(Y3)系统A-触发字光信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE A | [708002]极1阀9(Y4)系统A-触发字光信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE B | [717013]极1阀7(Y4)系统B-触发字电信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE A | [708902]极1阀10(D5)系统A-触发字光信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE A | [705302]极1阀6(D8)系统A-触发字光信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE B | [718813]极1阀4(D2)系统B-触发字电信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE A | [709802]极1阀11(Y6)系统A-触发字光信号奇偶校验错误——报警 |
| 辅助系统S...主 | 极ⅠVBE B | [706202]极1阀7(Y4)系统A-触发字光信号奇偶校验错误——报警 |

图1-16 事件列表

[图像内容省略]

图1-17 VBE A及VBE B均故障

[图像内容省略]

图1-18 极Ⅰ故障录波图

<!-- page 19 -->

（2）VBE 装置报触发字光（电）信号校验错误的原理。如图 1-19 所示，许继电气股份有限公司（简称许继）极控系统输出的触发脉冲为并行竖琴脉冲（电信号），VBE 装置需要的触发字格式是串行的，因此在极控系统与 VBE 之间增加了一个接口转换装置，由该装置把并行的电信号转换成串行的光信号，该接口装置由许继提供。

图 1-19 极控系统与 VBE 之间的通信示意图

如图 1-20 所示，一个触发字共有 16 位，其中 Bit0 是起始位，Bit14 和 Bit15 是结束位，Bit13 是奇偶校验位，Bit1～Bit12 是阀的触发信号，由于直流系统正常运行时一个 12 脉动换流阀任意时刻只有四个单阀导通，因此 Bit1～Bit12 值为 1 的个数为 4，即为偶数，因此在正常工况下，触发字的奇偶校验值均为 0，如果触发字的奇偶校验值不为 0，则说明该触发字存在错误。VBE 装置报触发字光（电信）信号校验错误的原理：连续检测 4 个周波内的触发字，将 4 个周波分为 2 段，第 1 段 0～40ms，第 2 段 40～80ms（每个触发字重复发 2 次，即每段 48 帧数据）；当每段至少出

图 1-20 触发字的格式

<!-- page 20 -->

现1帧“触发字奇偶校验错误”计数为“1”，若下一段未出现“触发字奇偶校验错误”，计数器清零；若连续2段均出现“触发字奇偶校验错误”，计数器显示为“2”，在80ms时VBE发出故障信息（“VBE FAIL”信号灯亮），并请求系统切换。

（3）VBE故障原因分析。直流阀控装置由某公司供货，极控及接口装置由其他公司供货。2010年11月29日，直流调试期间极Ⅰ阀控装置曾发生类似故障并导致直流闭锁，随后采取了加强极控设备屏蔽及将极控切换延时由40ms修改为80ms的措施，之后在多次换流充电过程中均未发生直流闭锁，但是曾出现11次该信号报警并瞬时复归的情况（其他采用同类技术和设备的变电站中，团林站发生1次，胶东站、枫泾站未发生），其中7次发生时交流系统有设备跳闸或变压器充电操作，见表1-2。由此统计分析，由于抗干扰性能不良，充电或跳闸时产生的瞬时电磁干扰对触发脉冲发送系统造成了影响。

表1-2 投运以来VBE报触发字光（电）信号奇偶校验错误统计

| 序号 | 时间       | 报警信号                                                                 | 运行工况                     |
|------|------------|--------------------------------------------------------------------------|------------------------------|
| 1    | 2011-02-14 | 极Ⅰ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅰ VBE B系统报“触发字电信号奇偶校验错误” | 无异常                       |
| 2    | 2011-02-19 | 极Ⅰ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅰ VBE B系统报“触发字电信号奇偶校验错误” | 合上3391开关对2号主变压器（简称主变）进行充电 |
| 3    | 2011-03-13 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | 无异常                       |
| 4    | 2011-03-25 | 极Ⅰ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅰ VBE B系统报“触发字电信号奇偶校验错误”；<br>极Ⅰ VBE A系统故障，产生系统切换 | 胶东站极Ⅱ换流变压器充电     |
| 5    | 2011-06-18 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | 宁夏区域网内铝业变电站一台主变跳闸 |
| 6    | 2011-06-18 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | 无异常                       |
| 7    | 2011-08-17 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | VDCL动作                    |
| 8    | 2011-09-10 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | 宁夏境内一条330kV线路跳闸，重合闸成功 |
| 9    | 2011-10-07 | 极Ⅱ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅱ VBE B系统报“触发字电信号奇偶校验错误” | VDCL动作                    |
| 10   | 2011-10-29 | 极Ⅰ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅰ VBE B系统报“触发字电信号奇偶校验错误” | 交流系统故障录波启动        |
| 11   | 2011-10-30 | 极Ⅰ VBE A系统报“触发字光信号奇偶校验错误”；<br>极Ⅰ VBE B系统报“触发字电信号奇偶校验错误” | 无异常                       |

为了彻底分析故障原因，按照该换流站的现场接线方式，在国家电磁兼容实验室（许昌）进行了选定项目的电磁干扰试验，试验接线示意图如图1-21所示，试验项目如下：

1）电源系统的抗干扰试验，干扰信号源的位置如图1-21中①所示。

2）接地系统的抗干扰试验，干扰信号源的位置如图1-21中②所示，该试验项目包括直接接地抗干扰试验项目和通过电感接地抗干扰试验项目两项内容。

3）信号线的抗干扰试验，干扰信号源的位置如图1-21中③所示。

<!-- page 21 -->

极控系统

HCM200
DC110

VBE接口装置
DC110

光纤
VBE机箱

热字扁平电缆
点火脉冲屏蔽电缆
热字屏蔽电缆

①
DC110V 干扰源

②
干扰源

③
干扰源

开关量信号：阀解锁、断路器闭合
转接端子
转接端子

图 1-21 极控系统和 VBE 接口装置抗干扰信号源位置示意图

试验发现，极控系统到 VBE 接口装置两个转接端子之间的信号电缆线只能通过 I 级的抗干扰试验，VBE 接口装置受干扰后发出了异常触发脉冲。分析认为极控到 VBE 口装置之间的信号电缆线（24V）未采取屏蔽措施，该电缆与同一屏柜内的强电电源信号、一次设备就地控制及状态信号放置在同一槽内，相互之间存在电磁耦合，可能在充电操作及跳闸暂态过电压影响下通过地及电磁耦合受到干扰。

（4）极Ⅱ换流变后备零序过电流保护动作分析。极Ⅱ换流变进线开关 3341 开关合上后，经过 6012ms，角变零序过电流 1、2 段均动作，如图 1-22 所示。经分析故障录波，认为是由于极Ⅱ Yd

SBH-101A/R1/P换流变保护 2012-04-16 02:09:58
保护动作报告
故障序号：113
2012-04-16 00:35:06 460ms 启动
1 角变零序过流1段 6012ms ->
2 角变零序过流2段 6012ms ->
打印 退出
地址:071

图 1-22 换流变保护动作现场

<!-- page 22 -->

变压器 A 相励磁涌流比较大，持续时间长且衰减较慢所致，如图 1-23 所示。极 II Yd 变压器 A 相励磁涌流峰值为 7.246kA，有效值最大为 3.445kA，保护动作前仍在 0.645kA 左右；极 II Yd 变压器 B、C 相基本没有励磁涌流。

图 1-23 换流变故障录波

国调第 DC10-150 号定值单规定角变零序 I、II 段定值均为 0.15A，延时 6s 动作，且国调定值单规定角变零序谐波控制退出，见表 1-3。

表 1-3 国调定值单

| 角变零序谐波控制 | 0 | 退出 |
| --- | --- | --- |
| 角变零序二次谐波含量 | 0.4 | 不用 |
| 角变零序 I 段电流 | 0.15A |  |
| 角变零序 I 段延时 | 6s |  |
| 角变零序 II 段电流 | 0.15A |  |
| 角变零序 II 段延时 | 6s |  |

换流变后备零序过电流保护采集换流变角变网侧零序 TA，变比为 2000/1，保护动作电流折算成一次值为 0.3kA，从故障录波分析，换流变角变网侧零序 TA 在保护动作前一直大于 0.3kA，且不受二次谐波制动，故障录波如图 1-24 所示，保护正确动作。

图 1-24 换流变角变网侧零序 TA 故障录波

#### 3. 障处理

（1）对极控主机至 VBE 接口装置之间的信号进行抗干扰改造。将极控主机与接口装置之间采用屏蔽电缆连接，裸露在外的信号端子更换为转接板卡并放在主机箱内，在主机与转接板卡间的扁平电缆（长约 10cm）上增加磁环，将主机外壳接地。具体方案为在极控 HCM200 插槽 D17 处增加一转接板 IMC1，将极控 HCM200 板卡 A1-D12-EP3.1-X6：1 开出的阀解锁信号、板卡 A1-D02-IT42-X8：34 开出的换流变断路器闭合信号改由板卡 A1-D14-IM31-X4 输出，将板卡

<!-- page 23 -->

A1-D14-IM31-X4 的输出先转至转接板 IMC1，转接板 IMC1 通过一个 9 芯的圆形屏蔽电缆和一个 37 芯的圆形屏蔽电缆将信号转接到 VBE 接口装置热字接收板 B1-D07-IFU100，由外部保护屏来的封 VBE 点火脉冲信号经 110V 耦转 24V 后接入 9 芯的圆形屏蔽电缆。改造后信号示意图如图 1-25 所示，改造前后的现场对比如图 1-26 所示。

极控系统

HCM200

DC110

扁平电缆

点火脉冲屏蔽电缆

热字屏蔽电缆

VBE接口装置

光纤

VBE机箱

VBE

图 1-25 改造后的信号连接示意图

![改造前后现场对比图](https://example.com/image.png)

图 1-26 改造前后现场对比图

（2）VBE 接口装置软件增加滤波措施。鉴于 VBE 接口装置受干扰后发出异常触发脉冲，需进一步提高 VBE 接口装置软件抗干扰功能，在软件信号处理上增加滤波措施，将软件滤波时间由 1μs 延长至 20μs。

（3）取消“触发字奇偶校验错误”导致阀控装置退出功能。鉴于奇偶校验功能仅用于检测通信通道是否正常，触发脉冲是否正常由触发字格式及有效性校验完成，奇偶校验错误发生后阀控

<!-- page 24 -->

制装置仍可运行，因此取消“触发字奇偶校验错误”导致阀控装置退出功能，后果只设置为报警。

---

### 三、暴露出的问题

（1）极控系统与 VBE 接口装置之间的信号回路设计不合理，抗干扰能力差，充电或跳闸时产生的瞬时电磁干扰对脉冲发送系统造成影响。

（2）阀控装置“触发字奇偶校验错误”动作后果不合理，不应用退出阀控装置。

（3）换流变压器经直阻测试后剩磁过大，换流变零序过电流保护未能有效躲过励磁涌流。

（4）软件设计不当，当充电或设备跳闸导致交流系统电压波动时影响触发角，进而导致触发脉冲产生和发送系统出现错误。

---

### 四、整改措施及建议

（1）极控主机与接口装置之间采用屏蔽电缆连接，裸露在外的信号端子更换为转接板卡（需新开发）并放在主机箱内，在主机与转接板卡间的扁平电缆（长约 10cm）上增加磁环，将主机外壳接地。

（2）提高接口装置软件抗干扰功能，在软件信号处理上增加滤波措施。
