---
case_id: case_0066
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.4 某750kV变电站750kV 1号主变油色谱异常故障分析

---

### 一、故障现象

2013年1月4日，在例行油化试验中发现某750kV变电站1号主变B相（该主变为单相无载调压变压器）绝缘油色谱数据异常，多种特征气体严重超标。发现异常后，立即安排宁夏电力科学研究院和运维单位再次取样试验，比对分析结果，初步认为该主变内部存在电弧放电缺陷。1月5日，该变电站750kV 1号主变变压器B相油色谱乙炔严重超标，确认需紧急检修。

1号主变具体设备参数如下。

型号：ODFPS-700000/750；额定容量：700MVA；
接线型式：IaOiO（三相Yna0d11），无励磁调压方式；
冷却方式：强迫油循环风冷（OFAF）；
额定电压：765/√3 / [345/√3 （1±2×2.5%）] /63kV；
额定电流：1585/3514/3698A；
绝缘水平：高压端子SI/LI/AC-1550/1950/900kV；
绝缘油色谱在线监测装置型号：TROM-600。

---

### 二、故障经过

2012年1月15日，该换流变电站750kV原1号主变B相（出厂序号2010045）在例行试验中发现出现乙炔，跟踪分析，10月9日发现乙炔含量严重超标并快速增长，10月18～31日停电检修，更换备用相（出厂序号2007121）后，1号主变2012年10月31日投运。

设备投运后严格按照规程要求进行1、4、7、10、20、30天跟踪分析。11月2日投运后1天取样分析发现B相出现0.10μL/L乙炔，投运后4天跟踪取样试验证明存在乙炔。采取缩短周期加强跟踪分析，12月27日跟踪分析其乙炔含量增长为0.62μL/L，12月28日、31日分别取样跟踪分析，乙炔含量无明显变化，其他特征气体无明显增长。2013年1月4日上午取样分析，发现氢气、乙炔含量极高，其他特征气体也明显增长。为排除仪器、人员测量误差，公司运检部安排电科院和检修公司立即再次取样，开展分析比对工作。检修公司分别用两台河南中分2000B型和一台日本岛津GC-2014型色谱仪同时进行分析，分析结果基本吻合，确认试验数据正确无误。

2013年1月4日18时，在线监测数据出现H₂告警信息。在线监测数据显示：乙炔0.54×10⁻⁶，氢气988.35×10⁻⁶，总烃83.00×10⁻⁶。

对比离线和在线监测数据发现异常后，测试B相主变铁芯及夹件电流，分别为79.9mA、

<!-- page 29 -->

225mA，试验结果正常。对1号主变红外测温试验未发现异常。检查主变外观及运行情况无异常。

鉴于主变绝缘油色谱数据异常，短时间内出现乙炔、氢气等特征气体的急剧增长，立即采取措施申请主变退出运行。经西北网调批准，2013年1月5日00:54 1号主变转检修。

---

### 三、检修过程

#### 2013年1月5日～1月26日，开展该换流变电站1号主变B相检修工作。

#### 1. 修前试验

分别进行高压绕组、中压绕组、公共绕组、低压绕组直流电阻测试，测试数据比10月30日投运前数据偏小，误差在规程允许范围内，未发现问题；进行铁芯对地、夹件对地、铁芯对夹件绝缘电阻测试，测试数据合格，未发现问题；对套管TA二次极性进行测试，极性正确；对套管TA二次各绕组对地绝缘和各绕组之间绝缘进行测试，数据合格，测试未发现问题；再次进行变压器油色谱分析，与停电前数据基本一致。晚18:30进行变压器放油工作，为第二日进箱检修做好准备。

#### 2. 进箱检修

2013年1月6日上午继续放油工作并对主变充入干燥空气，准备进箱检查所需物品及变压器返厂所需堵板，并进行套管TA接线板检查，共6个TA二次接线盒，打开后检查，二次接线牢固，线束整齐，二次线绝缘外皮未受损，接线柱及接线板未发现放电痕迹；对8只潜油泵进行检查，所有潜油泵转动正常，无放电痕迹；对8只油流继电器进行检查，直流电阻及绝缘测试合格。

制定了B相变压器拆除后将变电站内750kV备用相变压器搬迁安装至1号主变B相位置的抢修方案。

2013年1月6日下午14:58确认变压器油位已到进箱检查位置，打开人孔堵板破除器身正压，再次核实变压器油位采取相关防范措施后，厂家技术人员及检修公司检修人员进箱进行检查，进箱检查内容如下：① 对变压器内部器身表面进行检查，未发现异常；② 对低压侧所有磁分路接地位置进行检查，在低压侧调柱与S柱下端，发现一只屏蔽帽脱落，未发现放电痕迹及其他异常，低压侧其余磁分路接地连接可靠，紧固件无松动；③ 对高压侧所有磁分路接地位置进行检查，未发现放电痕迹与其他异常；④ 对无励磁调压开关触头进行检查，未发现异常，将开关由工作挡2挡调至3挡，开关触头与引线连接均未发现异常；⑤ 对中压引线与中压套管连接处进行检查，紧固件无松动；⑥ 对低压引线与低压套管连接处进行检查，紧固件无松动；⑦ 对中性点引线与中性点套管连接处进行检查，紧固件无松动；⑧ 对铁芯接地、夹件接地处进行检查，紧固件无松动；⑨ 检查发现，有一处固定箱壁绝缘纸板的绝缘螺栓断裂，高压侧下端冷却器进油口附近包裹中压引线护板的绝缘皱纹纸松散，无放电痕迹；下午17:30进箱检查结束，封堵人孔盖板，对变压器充干燥空气气压，充至0.35Pa正压进行保持，夜间安排专人值班每小时检查气压表一次，当气压低于0.35Pa时进行补气。

2013年1月7日中午10:00开始第二次进箱检查，具体检查内容：① 对高、低压侧16处磁分路绝缘电阻进行测量，绝缘电阻正常；② 对调柱静电屏绝缘电阻、对地电容进行测量，绝缘电阻正常；③ 对所有钢拉带的绝缘电阻进行测量，绝缘电阻正常；④ 对所有拉板及轴头的绝缘电阻进行测量，未发现异常；⑤ 对箱底残油、储油罐油及A、C相主变分别取油样请第三方进行复测，结果显示，A、C相主变油色谱测试结果合格，B相残油及储油罐油油色谱超标；⑥ 对油泵进行拆卸检查，并未发现扫膛等异常现象；⑦ 打开电流互感器接线进行检查，未发现放电等异常现象；下午14:30进箱检查人员出箱，检查过程中未发现任何异常现象。鉴于变压器进箱检查未发现异常，决定2013年1月8日局部解体检查，并为做好返厂检修工作拆除部分变压器附件。

2013年1月8日，拆卸高压和中压套管，对高压和中压出线与套管连接处进行检查，套管内部导电杆接触良好；下午拆除中压套管，检查套管内部导电杆接触良好；拆除高压上部升高座，

<!-- page 30 -->

检查套管 TA 外观无异常，做好套管拆除后封堵工作，器身干燥空气气体压力充至正压，做变压器移出准备工作。

3. 备用相变压器搬迁安装

为确保变压器 B 相及时移出，备用相移至运行位置，国网宁夏电力公司运维检修部提出迁移工作，分为两组人员昼夜轮流搬迁变压器。

2013 年 1 月 8 日下午 18:00 进行变压器 B 相搬迁工作，同时备用相进行搬迁工作，至 2013 年 1 月 10 日 14:30 变压器 B 相搬迁至运输车辆，备用相至运输车辆。

2013 年 1 月 10 日下午 18:00 备用相开始向 B 相运行位置搬迁，至 1 月 11 日 23:45 备用相搬迁到运行位置，为确保检修进度，决定连夜安装变压器附件。1 月 12 日凌晨 4:00 附件安装完成，进行抽真空工作，1 月 12 日早上 8:00 真空度小于 50Pa 开始计时 48h，同时按会议商讨的变压器保温措施开始对变压器进行棉被铺设、保温帐篷搭建、加热电源接取，真空静止 48h 后于 1 月 15 日早上 8:00 开始真空注油。

1 号主变 B 相更换工作真空注油、热油循环和静置的工艺要求及质量控制：① 按照《750kV 电力变压器、油浸电抗器、互感器施工及验收标准》的规定，热油循环时间不小于 48h。鉴于环境温度过低油温不易提升，经会议讨论，确定按照西变工艺要求进行，热油循环时间不小于 60h。② 按照 Q/GDW 157—2007《750kV 电气设备交接试验标准》规定 750kV 变压器静置时间不小于 96h 进行。③ 该变压器散热器的 1 个蝶阀存在无法完全关闭的缺陷，消缺工作在热油循环结束后进行。④ 常规试验项目由送变电工程公司负责，特殊试验项目由电科院负责。主变高压侧 750kV 避雷器在局部放电试验完成后进行安装，并由宁夏送变电工程公司进行投运前试验。⑤ 后续工作按照节点安排进行，宁夏送变电工程公司根据施工进度，提前 1 天通知相应负责单位，确保检修工作如期完成。

2013 年 1 月 15 日 00:10 真空注油完成，由于保温措施到位，效果非常明显，在变压器油温提升过程中仅用了 8h 就将变压器出口油温提升到了 52℃，由原预计 36h 提前到 28h，为下一步抢修工作赢得了宝贵的时间。2013 年 1 月 18 日 9:00 热油循环结束开始静置，在变压器器身温度降至室外温度后拆除变压器保温措施，检修公司运维检修部按新的时间节点安排设备二次回路验收、在线监测装置安装、常规实验、变压器油离线实验、特殊实验等工作。在 2013 年 1 月 22 日下午 18:00 完成该换流站 1 号主变 B 相检修工作，并于 1 月 23 日下午 16:10 送电成功。

---

### 四、设备返厂缺陷原因确定

2013 年 3 月 9 日，国家电网公司运维检修部在西安召开设备故障分析会，设备返厂经解体检查发现：B 相变压器 R 柱高压线圈下端部连接线圈与静电板的连接线存在制造环节形成的机械缺陷，投运后，由于电动力作用，线圈与静电板的连接线断裂，形成放电间隙，持续强烈放电（见图 1-39），导致乙炔数据严重超标。

[图像内容省略]

图 1-39 R 柱高压线圈放电位置

<!-- page 31 -->

---

### 五、整改措施及建议

设备生产厂家严格按工艺要求对 R 柱高压线圈进行了修复，更换了受损的线饼导线及绝缘、角环、撑条等元件，重新生产下端静电板，静电板改为软铜编织带；完成相关出厂试验后，设备于 2013 年 8 月返回该换流站 750kV 主变备用相位置就位；9 月，附件安装完成；10 月，风冷控制协调调试完成，局部放电等特殊试验及常规试验完成，相关验收工作完成，具备备用相使用条件。

本次该换流站 750kV 1 号主变 B 相油色谱乙炔严重超标检修处理工作的主要经验如下：

（1）以“确保安全、防微杜渐”为原则，严格执行《国家电网公司十八项电网重大反事故措施》（修订版）（国家电网生〔2012〕352 号）（简称《十八项反措》）等规章制度要求，认真开展变压器的状态评价和技术监督检测工作。对该换流站 750kV 1 号主变 B 相备用相 2012 年 11 月更换后油质、油样情况进行不间断追踪工作，及时发现了设备隐患，为 2013 年 1 月更换检修策略的准确制定提供了可靠的依据，确保了更换后设备安全稳定运行。

（2）国网宁夏电力公司领导高度重视，反应迅速，组织得力，相关单位通力合作，完成本次任务重、技术要求高、难度大的工作任务。

今后主要工作措施：

（1）依据变压器状态检修的管理标准及《国家电网公司十八项电网重大反事故措施》（修订版）要求，结合多种手段，严格认真开展变电设备的设备评价、状态检修工作。

（2）采取多元化手段加强相关技术人员的培训，尤其是对近年来常见故障的分析和学习，学习相关新设备技术规程和管理规范，全面提高设备检修和维护工作水平，力争提高对新设备故障的处理能力及发现深层次缺陷的能力。

（3）对今后基建项目新入网设备，介入环节前移至可研、初设阶段；对基建项目中的设备制造、现场施工保持紧密跟进状态，继续保持主变出厂试验、现场就位倒运、钻芯、局放试验等重要环节的全过程跟进监督。
