---
case_id: case_0072
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.10 某 110kV 变电站套管铝质导电杆断裂故障分析

### 一、故障情况

2011 年 7 月 8 日，检修人员进行某 110kV 变电站 1 号主变 10kV 侧出线套管接头发热缺陷处理，缺陷处理完成后，检修人员对主变各侧其他接头进行检查。在检查中发现 110kV 侧 A 相套管储油柜松动，同时发现 A 相套管有渗油。后解开引线，吊起套管，发现套管安装法兰下部的延长管、环氧绝缘筒已脱落。

### 二、现场检查情况

变压器型号：SSZ10-31500/110；出厂序号：A0406105；
制造日期：2004-07；投运日期：2004-09；
套管型号：COT550-800；
检查发现器身中的铝管下端断裂，如图 1-66～图 1-70 所示。

![图 1-66 套管组成的各部件](image-placeholder)

![图 1-67 套管中铝管下端断裂处](image-placeholder)

<!-- page 52 -->

---

### 三、故障（事故）原因分析

对故障套管的导电杆进行了金属失效性专项检测，表明“A相套管中的穿芯铝管由于受到较大的预紧拉应力，长期处于过载状态，塑性下降，加上近期受到一次较大外力的作用，超过铝管所能承受的最大拉应力，最终在管子的最薄部位产生脆性断裂”。

从套管的内部结构可知，该套管整体刚性结构是通过内部导电杆的张力来实现的，主要通过上部压紧螺母、弹簧垫片、储油柜、上瓷套、安装法兰、金属延长管、环氧绝缘筒（含均压球）形成一体化结构，瓷套内部密封是依靠储油柜上、下密封垫圈、瓷套上、下密封圈、金属延长管上、下密封圈来实现密封。通过调节压紧螺母来控制套管各组件压紧力，并保持密封效果。为了确保压紧储油柜、外磁套、法兰盘、延长管以及环氧绝缘筒，导电杆始终要承受一定的张力。根据设计要求，导电杆正常情况要承受15000N的拉力。铝管采用6005T6铝合金材料，外管径42.1mm，内管径35.7mm，螺牙深度1.5mm，管壁厚度3.2mm，螺牙部分管壁厚度1.7mm。与用电镜扫描结果大致相同。

通过对铝管材料的分析，可以排除材质不良、加工制造质量偏差方面的因素，应是相关螺母过度旋进导致张力过大，导电杆承受短期或长期的过载拉应力作用，致使塑性下降，延展性变差，最终在该铝管最薄弱部位（应力最大，即第1、2丝扣螺纹根部）发生脆性断裂。

<!-- page 53 -->

---

### 四、存在或暴露的问题

该套管的铝管由于装配时螺母过度旋进导致张力过大，导电杆（铝管）承受短期或长期的过载拉应力作用，致使塑性下降，延展性变差，最终在该铝管最薄弱部位（应力最大，即第1、2丝扣螺纹根部）发生脆性断裂。

---

### 五、整改措施及建议

（1）运行时认真检查套管油位，如油位异常应认真检查，分析故障原因。

（2）该套管厂家应改进工艺，加强质量监控，避免发生同类故障。

（3）在该设备厂家完成工艺整改前，建议暂停使用其产品。

（4）对省内使用的该设备厂家生产的套管进行普查，重点检查套管油位是否异常，是否有渗漏油，并抽查套管油样并做高压试验。
