---
case_id: case_0073
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.11 某110kV变电站主变套管内漏故障分析

### 一、故障情况

某变电站1号主变C相套管在运行中发现油位异常升高，调整油位后不久，套管油位又发生异常升高，判断套管发生内漏。

### 二、检查情况

由于判断套管发生内漏，将套管退出运行进行解体。在套管解体前，在注油孔处施加0.2MPa的压力，发现套管底部出现渗漏油，将均压球内密封圈取出，发现O形密封圈上有明显伤痕。套管解体时发现储油柜上部蝶形垫圈下面的O形密封圈也存在明显伤痕，同时铝管也有凹痕，这两处伤痕是造成套管内漏的原因。由于变压器储油柜油位比套管油位高，当套管油与变压器油连通时，变压器内部绝缘油从套管下部进入套管，套管上部空气从套管储油柜上部的密封圈排出，造成套管油位上升。在储油柜上部密封失效的情况下，如将军帽内有水分，水分将从套管主密封（即储油柜上部蝶形垫圈下面的O形密封圈）进入套管内部。检查情况如图1-71～图1-75所示。

![图1-71 施加油压后套管下部渗油](image-placeholder)

![图1-72 内置均压球与铝管间O形密封圈受损](image-placeholder)

<!-- page 54 -->

图 1-73 套管内部均压球

图 1-74 套管顶部蝶形弹簧垫圈下 O 形密封圈受压损伤，铝管凹痕

图 1-75 套管顶部蝶形弹簧垫圈下 O 形密封圈受压损伤

### 三、故障原因分析

套管在组装过程中，由于异物卡涩，套管顶部蝶形弹簧压紧时，蝶形弹簧垫圈下铝管受压下凹，O 形密封圈受压损伤，同时内置均压球与铝管间 O 形密封圈也在组装时受损，导致套管内漏。在运行中由于储油柜油面高于套管油位，故变压器本体油从套管下部均压球处的密封圈进入套管，套管中空气由顶部蝶形弹簧垫圈下部的 O 形密封圈排出到空气中。

### 四、存在的问题

该故障暴露该设备生产厂家在套管组装过程中工艺控制不严，造成密封圈受损内漏，若非发现及时，可能会发展成套管爆炸事故。

### 五、整改措施及建议

（1）运行时认真检查套管油位，如油位异常应认真检查，分析故障原因。

（2）设备生产厂家应改进工艺，加强质量监控，避免发生同类故障。

（3）在设备生产厂家完成工艺整改前，建议暂停使用其产品。

<!-- page 55 -->

（4）对省内使用的该公司生产的套管进行普查，重点检查套管油位是否异常，是否有渗漏油，并抽查套管油样和做高压试验。
