---
case_id: case_0075
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.13 某 110kV 变电站主变套管末屏端子内部放电故障

### 一、故障情况

2011 年 7 月 12 日，在对某 110kV 变电站主变套管试验时发现 2 号主变 B 相套管高压试验和油色谱试验数据异常，停电换套管进行解剖。

### 二、套管检查情况

#### 1. 高压试验

2011 年 7 月 12 日 2 号主变套管介损试验数据显示 B 相介损值异常增长。

#### 2. 油务试验

**表 1-9 主变三相及中性点套管油样试验数据**

| 设备名称 | H₂ | CO | CO₂ | CH₄ | C₂H₆ | C₂H₄ | C₂H₂ | 总烃 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| A 相套管 | 130.10 | 435.84 | 1219.85 | 4.31 | 1.66 | 0.31 | 0.00 | 6.28 |
| B 相套管 | 381.41 | 626.90 | 1706.89 | 56.00 | 32.10 | 69.03 | 224.14 | 381.27 |
| C 相套管 | 113.76 | 304.68 | 685.00 | 3.94 | 1.00 | 0.37 | 0.00 | 5.31 |
| 中性点套管 | 146.30 | 863.98 | 5526.42 | 18.65 | 5.76 | 0.95 | 0.00 | 25.36 |

表 1-9 试验结果发现，该主变 110kV 侧 B 相套管存在大量乙炔气体（224.14μL/L），根据 IEC 三比值法计算，得到编码组合为 2、0、1。依照 DL/T 722—2000 变压器油中溶解气体分析和判断导则，并结合高压试验数据分析判断可知主变 B 相套管可能存在低能量放电故障，具体故障部位需对此套管进行更换，并将套管解体检查后方可确定。

#### 3. 套管解体检查

B 相套管外观检查未发现异常，在解体后发现套管末屏引线与引线管内壁均有明显碳黑，末屏引线头处切面平整没有焊锡，详见图 1-83～图 1-89。

![图 1-83 套管末屏](image-placeholder.png)

![图 1-84 末屏接线示意图](image-placeholder.png)

### 三、故障原因分析

2 号主变 B 相套管油中乙炔异常升高，并且套管介损相比历史试验数据也有明显上升，外观

<!-- page 58 -->

图 1-85 末屏接线表面有碳黑

图 1-86 末屏接线管内壁积碳（100 倍显微镜）

图 1-87 末屏接线表面积碳（100 倍显微镜）

图 1-88 末屏接线末端切面平整没有焊锡（100 倍显微镜）

图 1-89 末屏接线前部积碳较少（100 倍显微镜）

检查未发现异常，在解体后发现套管末屏引线与引线管内壁均有明显碳黑，末屏引线头处切面平整没有焊锡，分析认为末屏引线与引线管之间焊接工艺存在虚焊缺陷，在运行振动作用下，一段时间后末屏引线与引线管壁接触不良，放电，导致套管油中乙炔含量剧增。

<!-- page 59 -->

---

### 四、存在的问题

该公司生产的套管在进行末屏引出线与末屏引出端子焊接时，工艺不合理，质量控制不严，造成末屏引线与引线管之间焊接工艺存在虚焊缺陷，在运行振动作用下，一段时间后末屏引线与引线管壁接触不良，放电，导致套管油中乙炔含量剧增。

---

### 五、整改措施及建议

（1）运行时认真检查套管油位，如油位异常应认真检查，分析故障原因。

（2）该设备生产厂家应改进工艺，加强质量监控，避免发生同类故障。

（3）在该设备生产厂家完成工艺整改前，建议暂停使用其产品。

（4）对省内使用的该公司生产的套管进行普查，重点检查套管油位是否异常，是否有渗漏油，并抽查套管油样和做高压试验。
