---
case_id: case_0079
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.17 某 110kV 变电站 110kV 主变绕组变形故障分析

### 一、故障情况

**1. 故障前的运行方式**

某 110kV 变电站 1、2 号主变高、中压侧并列运行，10kV 侧分列运行，2 号主变 502 断路器、500 母联开关处热备用状态，1 号主变 501 开关供 10kV I 段母线，全站负荷 51MW。运行方式如图 1-102 所示。

**2. 设备故障过程描述**

2011 年 5 月 26 日，按照检修计划，某供电局对某 110kV 变电站 2 号主变进行绕组变形测试，试验结果与 2007 年比较，在相同的试验仪器、接线方式及分接挡位下，高压、中压、低压三侧绕组的相关系数均发生变化，对 2 号主变进行短路阻抗试验，试验结果表明，高压—中压、中压—低压、高压—低压的短路电抗及三相短路阻抗的变化率都存在不同程度的超标现象，尤其是高压最负挡对中压的三相阻抗电压变化率、中压对低压短路电抗的变化率均超过了警示值的 5%。

### 二、现场检查情况

故障主变型号：SSZ10-50000/110；
额定容量：50000/50000/5000kVA；
额定电压：[(110±8)×1.25%] / [(38.5±2)×2.5%] 11kV；
联结组别：YNyn0d11；生产序号：S040234101；
投运日期：2004.07；生产日期：2004.04。

**1. 外观检查情况**

现场对主变本体及附件、油位、温度等检查无异常现象。

**2. 试验检查情况**

（1）绕组变形试验检查情况。对 2 号主变进行绕组变形试验，试验结果如图 1-103～图 1-105 所示。

#### 2007 年试验结果比较见表 1-20。

**表 1-20 试验数据对比统计表**

| 电压等级 | 测试相别         | 相关系数       |          |
|----------|------------------|----------------|----------|
|          |                  | 2007.04.04    | 2011.05.27 |
| 高压     | O 输入 A 测量—O 输入 B 测量 | 0.95           | 0.97     |
|          | O 输入 B 测量—O 输入 C 测量 | 0.97           | 0.97     |
|          | O 输入 C 测量—O 输入 A 测量 | 0.96           | 0.96     |
| 中压     | O 输入 A 测量—O 输入 B 测量 | 0.95           | 0.91     |

<!-- page 70 -->

| 电压等级 | 测试相别 | 相关系数 |
| --- | --- | --- |
|  |  | 2007.04.04 | 2011.05.27 |
| 中压 | O输入B测量—O输入C测量 | 0.95 | 0.95 |
|  | O输入C测量—O输入A测量 | 0.98 | 0.93 |
| 低压 | A输入B测量—B输入C测量 | 0.95 | 0.89 |
|  | B输入C测量—C输入A测量 | 0.96 | 0.99 |
|  | C输入A测量—A输入B测量 | 0.95 | 0.90 |

图 1-103 高压绕组绕组变形试验结果图

图 1-104 中压绕组绕组变形试验结果图

<!-- page 71 -->

图 1-105 低压绕组绕组变形试验结果图

试验结果表明，在相同的试验仪器、接线方式及分接挡位下，高压、中压、低压三侧绕组的相关系数均发生了明显变化。

（2）短路阻抗试验检查情况。对 2 号主变进行短路阻抗试验，具体试验结果见表 1-21～表 1-23。

表 1-21 高压一中压短路阻抗

高压一中压（3 挡）短路阻抗

| 高压 1 挡 |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| 相别 | 阻抗 (Z) (Ω) | 电抗 (X) (Ω) | 电阻 (R) (Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
| AB | 66.387 | 66.290 | 2.617 |  |  |  |
| BC | 63.785 | 63.710 | 2.472 |  |  |  |
| CA | 65.649 | 65.580 | 2.824 |  |  |  |
| 偏差 (%) | 4.08 | 4.05 | 14.26 | 11.146% | 10.75% | 3.68% |
| 高压 9 挡 |  |  |  |  |  |  |
| 相别 | 阻抗 (Z) (Ω) | 电抗 (X) (Ω) | 电阻 (R) (Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
| AB | 52.325 | 52.292 | 2.099 |  |  |  |
| BC | 50.215 | 50.166 | 1.983 |  |  |  |
| CA | 51.894 | 51.833 | 2.257 |  |  |  |
| 偏差 (%) | 4.20 | 4.24 | 13.80 | 10.634% | 10.30% | 3.24% |
| 高压 17 挡 |  |  |  |  |  |  |
| 相别 | 阻抗 (Z) (Ω) | 电抗 (X) (Ω) | 电阻 (R) (Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
| AB | 42.220 | 42.149 | 1.950 |  |  |  |
| BC | 40.468 | 40.405 | 1.825 |  |  |  |
| CA | 41.878 | 41.814 | 2.044 |  |  |  |
| 偏差 (%) | 4.33 | 4.32 | 11.98 | 10.754% | 10.20% | 5.43% |

<!-- page 72 -->

表 1-22
中压（3 挡）—低压短路阻抗

| 相别 | 阻抗（Z）(Ω) | 电抗（X）(Ω) | 电阻（R）(Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
|------|--------------|--------------|--------------|----------------|--------|------|
| AB   | 3.623        | 3.610        | 0.317        |                |        |      |
| BC   | 3.815        | 3.799        | 0.368        |                |        |      |
| CA   | 3.589        | 3.576        | 0.297        |                |        |      |
| 偏差（%） | 6.31        | 6.22         | 23.77        | 6.199%         | 6.44%  | -3.74% |

表 1-23
高压—低压短路阻抗

高压一低压短路阻抗

高压 1 挡

| 相别 | 阻抗（Z）(Ω) | 电抗（X）(Ω) | 电阻（R）(Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
|------|--------------|--------------|--------------|----------------|--------|------|
| AB   | 111.99       | 111.69       | 6.0633       |                |        |      |
| BC   | 111.12       | 110.98       | 4.2336       |                |        |      |
| CA   | 110.4        | 110.21       | 5.7888       |                |        |      |
| 偏差（%） | 1.43        | 1.34         | 43.22        | 18.983%        | 18.95% | 0.17% |

高压 9 挡

| 相别 | 阻抗（Z）(Ω) | 电抗（X）(Ω) | 电阻（R）(Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
|------|--------------|--------------|--------------|----------------|--------|------|
| AB   | 90.017       | 89.814       | 4.3272       |                |        |      |
| BC   | 89.402       | 89.255       | 3.2598       |                |        |      |
| CA   | 88.988       | 88.795       | 4.5205       |                |        |      |
| 偏差（%） | 1.16        | 1.15         | 38.67        | 18.483%        | 18.26% | 1.22% |

高压 17 挡

| 相别 | 阻抗（Z）(Ω) | 电抗（X）(Ω) | 电阻（R）(Ω) | 三相阻抗电压 U | 铭牌值 | 偏差 |
|------|--------------|--------------|--------------|----------------|--------|------|
| AB   | 72.678       | 72.57        | 3.8602       |                |        |      |
| BC   | 72.162       | 72.122       | 2.8916       |                |        |      |
| CA   | 71.854       | 71.782       | 3.8746       |                |        |      |
| 偏差（%） | 1.15        | 1.1          | 33.99        | 18.709%        | 18.03% | 3.76% |

试验结果表明：高压—中压、中压—低压、高压—低压的短路电抗及三相短路阻抗的变化率都存在不同程度的超标现象，尤其是高压最负挡对中压的三相阻抗电压变化率及中压对低压短路电抗的变化率超过了警示值的 5%。

为确定测试数据的准确性，请宁夏电科院对 2 号主变进行绕组变形及短路阻抗测试复核，测验结论：2 号主变中压绕组 A 相发生了较为严重的变形，而低压 a、b、c 三相绕组均发生了中度变形，但出口短路冲击未影响变压器绕组的绝缘性能。确定 2 号主变中、低压绕组已发生变形。

由于变电站负荷较重，单台主变运行不能满足要求，根据试验结果，结合以往运行经验，该变压器投入运行，定期对该变压器进行油色谱跟踪分析。

<!-- page 73 -->

---

### 三、故障原因分析

透过试验数据分析可能原因：2号主变承受过多次短路电流冲击后，中压A相绕组发生了较为严重的变形，而低压a、b、c三相绕组均发生了中度变形，但出口短路冲击未影响变压器绕组的绝缘性能。

---

### 四、故障处理

将该台主变进行了返厂大修。

---

### 五、整改措施及建议

（1）积极开展绝缘化工作。根据《国家电网公司十八项电网重大反事故措施》要求，10kV的线路、变电站出口2km内宜考虑采用绝缘导线。对于变压器35kV及以下低压母线应考虑绝缘化，包括通往配电室的母线及穿墙套管户外处、低压侧套管导电部位等，防止小动物、树枝、易漂浮物等造成近区相间短路。

（2）对所辖站内变压器、用户专线进行保护定值核查工作，校核保护装置定值及时间，低压侧出线应投入无延时保护。

（3）针对变电站内变压器抗短路电流的耐受能力，开展电力变压器抗短路能力校核工作，收集在运变压器抗短路能力出厂数据，与运行时实际承受的三相短路电流数据进行核对比较。对不满足要求的变压器在中低压侧加装限流装置。在未采取措施前应加强油色谱跟踪分析工作，缩短周期，通过微观数据对比分析，及时发现设备内部存在的隐患，将风险关口前移，以防止此类故障的发生。

（4）梳理变压器投运至今近区发生短路情况，结合停电开展绕组变形、短路阻抗测试技术监督工作，及时掌握设备运行状态。收集、建立绕组变形、短路阻抗试验数据库，以便于数据对比分析，掌握设备运行状态的变化，为判定设备健康状况提供有力的依据。

（5）对110kV及以上变压器逐步加装油色谱在线监测装置，实时监测设备运行状况，为判断设备运行状态提供及时、准确、可靠的依据。
