---
case_id: case_0082
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.21 某110kV变电站110kV主变内部放电导致跳闸故障分析

---

### 一、故障情况

2006年10月15日17时，某110kV变电站311水库线B相接地。17点55分2号主变差动保护动作，主变三侧开关跳闸。但由于主变并列运行，并未对用户造成停电影响。

---

### 二、现场检查情况

经查2号主变气体继电器内无气体，主变外部检查未发现异常。

对主变三侧交流电流回路接线进行检查。经检查主变三侧差动及后备电流回路均为星形接线，差动回路在保护屏内一点接地，其余电流回路在端子箱内一点接地，回路接线正确，螺丝紧固。

校验2号主变三侧TA极性。以母线侧为正分别对主变三侧电流回路极性进行检查校验，检查结果正确。

主变差动及后备保护装置精度校验。对保护装置施加全电压及全电流，装置采样正确，误差范围小于±3%。

保护动作逻辑及定值校验。经检查2号主变保护动作逻辑正确，二次回路无异常。

通过装置故障录波报告分析，主变35kV侧B、C相故障，其中B相为区外故障，C相为区内故障。因此可以认为2号主变差动保护动作正确。

---

### 三、故障（事故）原因分析

经过主变本体放油处理，发现中压侧C相套管软连接距离外壳过近，在过电压中导致击穿，

<!-- page 88 -->

如图 1-130 所示。

---

### 四、故障（事故）处理

对中压侧 C 相套管软连接进行加高改造后投入运行。

---

### 五、存在或暴露的问题

（1）设备验收不细，未发现本次事故的主要原因。

（2）设备定检工作存在纰漏，未能及时发现设备隐患。

---

### 六、整改措施及建议

（1）对该变电站新安装 110kV 2 号主变的中低压套管进行检查，保证套管软连接对外壳有足够的距离。

（2）对计划内停运的变压器根据条件和需要进行中低压套管的交流耐压试验。

（3）根据《国家电网公司十八项电网重大反事故措施（试行）》（国家电网生技〔2005〕400 号），在 110kV 变压器新安装时宜进行现场局部放电试验。
