---
case_id: case_0083
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.22 某 110kV 变电站外部放电导致 2 号主变跳闸故障分析

---

### 一、故障情况

2013 年 10 月 16 日 02 时 01 分 03 秒，某 110kV 变电站 2 号主变三侧断路器、500 母联断路器跳闸；后台报“该站 2 号主变低复压过电流一段二时限保护动作”“该站 2 号主变差动速断保护 A 相动作”“该站 2 号主变 102 断路器分位”“该站变 2 号主变 302 断路器分位”“该站 2 号主变 502 断路器分位”信号。

---

### 二、现场检查情况

#### 1. 二次设备检查情况

（1）CSC-326F 主变差动保护装置面板动作指示灯点亮，装置液晶显示：1334ms 差动速断保护动作，动作相别：A 相；差动电流 33.75A。

（2）CSC-326F 主变后备保护装置面板动作指示灯点亮，装置液晶显示：1247ms 低复流 1 段 T2 出口，电流 12.56A。

#### 2. 一次设备现场检查情况

2 号主变 102、302、502 断路器均在分位。户内 10kV 高压室：2 号主变 502 开关柜后柜门处 502 电流互感器有灼烧痕迹，A 相绝缘护套已经烧毁，在开关柜 A 相导线排下方发现一具老鼠尸体，老鼠身体左侧有电击灼烧痕迹。现场检查情况如图 1-131～图 1-133 所示。

图 1-130 C 相套管软连接距离外壳过近

图 1-131 现场检查情况

<!-- page 89 -->

---

### 三、故障（事故）原因分析

2号主变 CSC-326F 后备保护装置录波如图 1-134、图 1-135 所示。

图 1-132 开关柜烧蚀情况

图 1-133 断路器检查情况

图 1-134 CSC-326F 后备保护录波 1

图 1-135 CSC-326F 后备保护录波 2

<!-- page 90 -->

由图 1-134 可以看到，故障开始时 A 相电压减小，B、C 相电压升高，三相电流无明显变化，符合 A 相单相接地故障特征。约 75ms 时，三相电压消失，三相电流突然增大，相位相差约 120°，说明此时 A 相单相接地故障转换为三相短路故障，此后后备保护装置低压侧复压元件开放，三相复压过电流元件均正确动作，经 1.2s 延时后，低复压过电流一段 2 时限动作切除 500 母联断路器。由图 1-135 可以看出，在约 1375ms 时，三相故障电流消失（主变差动保护动作切除故障），随后低复压元件及三相过电流元件复归。

2 号主变差动保护装置录波图如图 1-136～图 1-138 所示。

图 1-136 差动保护装置故障录波 1

图 1-137 差动保护装置故障录波 2

<!-- page 91 -->

图 1-138 差动保护装置谐波分析

根据图 1-138 可以看出，故障发生后，低压侧三相电流波形畸变严重，经软件计算，三相电流含有大量高次谐波，其中二次谐波含量均超过 20%，因此三相差流波形闭锁元件、三相涌流闭锁元件均动作（二次谐波闭锁定值为 18%），约 150ms 时，三相差动动作区域均开放，但由于波形闭锁及涌流闭锁，因此比率差动保护元件未能动作，此时差动电流未能达到差动速断保护定值（整定为 33A），因此差动速断保护未能动作。

根据图 1-141 可以看出，故障持续至约 1352ms 时，A 相故障电流波形峰值增大，致使 A 相差动电流超过差流速断保护定值，因此，在约 1373ms 时，A 相差动速断保护出口，切除主变三侧断路器。

综上，该站 2 号主变保护动作属于正确动作。

根据上述分析及现场检查情况（见图 1-139），进行事故原因分析如下：

2013 年 8 月起，该站进行 10kV I 段扩建工程，由于该工程工作中未将破坏的防火墙及时封堵完善，留有孔洞，10 月 16 日，一只老鼠进入 10kV 高压室电缆沟内，通过 2 号主变 502 开关柜下柜门内二次电缆槽的孔洞进入开关柜内部，造成 502 开关柜内发生 A 相接地短路故障，随后由于电弧燃烧，故障转化为三相短路故障，一次故障电流约 10 400A。由于故障电流过大，故障初期主变低压侧电流互感器铁芯趋于饱和，造成电流互感器二次转变的电流波形发生严重畸变，波形中含有大量二次谐波分量，致使主变差动保护装置判断为励磁涌流，从而将比率差动保护闭锁，无法出口。故障发生 1.2s 后，主变低压侧后

图 1-139 电缆沟检查现场

[图像内容省略]

<!-- page 92 -->

备保护动作，跳开500分段开关，故障发生1.3s后，由于差动电流增大，达到差动速断保护定值，A相差动速断保护动作（差动速断保护不经二次谐波闭锁），跳开主变三侧断路器。

---

### 四、故障（事故）处理

2013年10月16日02时01分，该站2号主变差动速断保护动作，低过电流Ⅰ段2保护动作，母联500、102、302、502断路器分闸，35、10kV系统失电压。

将521京盛Ⅱ线、522梅花井站线等重要10kV负荷倒至备用电源供电，用时约9min，遥控将1号主变由热备用转运行，恢复35kV侧所带负荷供电，用时约18min。

运维人员至现场检查设备情况，初步判断故障点后，当值调度员于03时54分遥控合上500母联断路器，10kVⅡ母供电恢复，后陆续将其他10kV负荷恢复供电，全部负荷于4时28分恢复供电。

2013年10月16日8时，对2号主变、低压侧502断路器及电流互感器进行诊断性试验，主要包括绝缘试验、直流电阻、主变油色谱分析、开关分/合闸时间及三相同期测试、交流耐压等项目；对2号主变保护装置进行补充检验：主变差动保护、后备保护逻辑校验、2号主变三侧断路器保护传动试验、502电流互感器极性、通流试验等，试验结果正常。

2013年10月19日，对2号主变进行了绕组变形、短路阻抗试验，试验结果表明，该站110kV变电站2号主变绕组存在轻微变形，但不影响正常运行。

---

### 五、存在或暴露的问题

（1）各级人员安全意识不高，安全责任制落实不到位。“安全大检查”“安全管理提升”等活动落实不到位。运维人员对把好验收关、日常的运维巡视等工作责任的落实缺乏足够的认识；施工人员不能意识到未按工序施工和本岗位应承担安全责任，也没有形成常态机制。管理人员在运行安排、验收把关以及节日保电等岗位责任落实上还不能做到事事提前。

（2）运维质量不高。变电站运行维护人员对日常的检查、施工验收以及特殊时期措施的落实存在不到位情况。在落实秋季安全检查和节日前巡视检查工作时走过场，既没有完善的补强措施，也未及时发现电缆沟、开关柜封堵不严，导致故障发生。

（3）施工管理薄弱。对集体企业的安全管理还不够深入，对于变电站改扩建施工未能做到全过程监督管控，也没能及时发现遗漏。技术改造施工质量不高，不能严格按照施工工序进行，对于封堵措施破坏后未及时恢复，为老鼠进入电缆沟开辟了通道。

（4）运行方式安排存在漏洞。虽然经过核算上级线路零序Ⅲ段躲不过该站110kV变电站两台主变并列运行中压侧故障不平衡电流，但是没有及时采取相应的措施，将主变中低压备自投装置投入运行，未完全执行公司文件要求。

---

### 六、整改措施及建议

（1）在全局范围内开展事故学习，深入剖析本次跳闸事故的深层次原因，举一反三，在各专业领域开展“查漏洞、补措施”活动，由公司一把手从管理制度、工作流程、人员职责和作业指导书等方面进行完善、细化，加大监督检查和考核力度，全面提高人员安全意识和作业执行力。

（2）对本年度开展过及正在进行改造、大修的变电站进行排查，重点检查防火墙、电缆沟内电缆孔洞封堵情况，对封堵不严的及时进行封堵（具体做法是停工整顿并抽出专人分组负责对所有变电站的运维封堵当天全部排查结束，对查出的问题本周内全部整改完毕）。

（3）加强施工管理。严格施工队伍准入审核，加强工程现场风险辨识和安全措施的落实，要严格监督施工时按照工序进行，同时要进一步强化施工自检关口和到岗到位管理，从而让施工全

<!-- page 93 -->

过程实现可控。

（4）开展对各站防小动物措施的检查工作，重点开展变电站主控室、高压室防鼠挡板、电缆沟盖板、高压室通风门窗以及端子箱、机构箱、保护屏柜、二次电缆孔洞的密封进行检查，对脱落的堵料进行再次填充并在老鼠经常出没的地方投放新的鼠药。

（5）加强变电专业日常运行维护管理，加强监督性巡视力度，每周对变电站日常运行维护开展监督检查工作，加大考核力度。

（6）进一步规范验收管理。梳理验收流程、制度，完善验收作业指导书，明确验收项目、验收记录等并在现场严格执行。

（7）在运行方式安排方面将严格执行公司的相关规定，本公司在 2013 年 11 月上旬完成备用电源自动投入装置的调试投运，同时，遇到特殊情况将积极与公司专业处室联系，在技术上进行把关，防止出现管理漏洞。

（8）进一步强化各级管理责任，对施工、检修、运维等各专业的到位履职情况加强监督，重点强化履行职责的管理、监督和考核。

（9）更换该站 2 号主变 502 电流互感器，尽快恢复 2 号主变运行，并对受损设备联系保险公司进行理赔。
