---
case_id: case_0086
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.25 某 110kV 变电站主变短路后套管损坏故障分析

### 一、套管渗漏油情况介绍

**1. 情况简述**

受变压器低压侧短路电流冲击，某单位 4 台 110kV 主变 7 支高压侧套管产生裂纹并伴有严重渗漏油，渗漏油部位位于套管上瓷套与法兰浇装处，此外送国家变压器质量监督检测中心进行变压器突发短路试验的变压器也有一支套管在试验后发现了同类故障。套管为 COT550-800 型产品。

**2. 某 A 变电站 1 号主变套管**

（1）套管渗漏油和油色谱分析情况。主变短路后，A、B 相套管上瓷套与法兰盘连接处水泥浇筑部位开裂漏油，油色谱化验发现：套管油中乙炔高达 80μL/L 和 3000μL/L。

<!-- page 99 -->

（2）套管解体情况。套管返厂后，各方共同见证了两支漏油套管的现场解体过程。B 相套管瓷套与法兰粘接处水泥松脱渗油，套管解体后未发现异常，但不排除由于水泥浇装原因，瓷套细微裂纹无法发现。

A 相套管上瓷套下端面法兰浇筑处水泥已经严重开裂，油位计观察不到油位，解体时发现瓷套已经沿圆周方向完全破裂，电容芯子沿面有爬电痕迹，末屏与次末屏之间铝箔有击穿点，靠近铜管处数层绝缘纸击穿。套管油中产生乙炔气体是由于进水后运行一段时间所致。如图 1-156～图 1-159 所示。

图 1-156 1 号主变套管瓷套与法兰处裂纹并渗油

图 1-157 1 号主变 A 相套管内部上瓷套裂纹

图 1-158 1 号主变 A 相套管内部沿面放电

图 1-159 1 号主变 A 相套管铜管外绝缘击穿

#### 3. 主变套管渗漏情况

受台风莫拉蒂影响，某 B 变电站 1、2 号主变，某 C 变电站 3 号主变的 5 支 110kV 套管在受到主变低压侧短路冲击后也发现了渗漏油，情况与 A 变电站 1 号主变类似。

#### 4. 变压器突发短路试验后套管漏油

省公司抽检送国家变压器质量监督检测中心进行承受短路能力试验的变压器在试验后，B 相套管（该厂家新产品）再次发生渗漏油。

---

### 二、后续试验情况

鉴于省内连续发生多支该厂家生产的套管断裂渗漏油故障，为了分析故障原因，对该厂家生产的套管进行多项检查试验。

#### 1. 常规试验

将 B 站 1、2 号主变未损坏的套管运回生产厂家，按照 GB/T 4109—2008《高压套管技术条件》要求进行全套试验，包括耐压试验、局部放电试验和悬臂负荷耐受试验等，未发现异常。

#### 2. 抗震试验

按照 IEC 61463 的标准进行套管抗地震等级试验，试验标准为中到强烈度地震，即里氏 5.5～

<!-- page 100 -->
