---
case_id: case_0090
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.28 某 35kV 变电站 2 号主变呼吸器堵塞导致跳闸故障分析

### 一、故障情况

2014 年 2 月 9 日 11 时 10 分，某 35kV 变电站 2 号主变有载分接开关重瓦斯动作跳闸信号，跳开 2 号主变 302 开关、502 开关，主变跳闸间隔 10min 后，调度监控又收到“副油箱油位异常”的信号，需对 2 号主变进行检查试验，找出故障原因。

2 号主变型号为 SZ11-20000/35。有载分接开关型号为 SVIII-500D/35-10070。

### 二、现场检查情况

检查 2 号主变有载分接开关防爆膜被顶开（见图 1-174），主变副油箱油位已降至 0 位，主变大盖已充满油迹，现场检查有载呼吸器硅胶正常未变色，有载气体继电器密封严实无雪水进入。

![图 1-174 被冲破的防爆膜](https://example.com/image1.png)

检查后台故障信息显示：事故时有载分接开关在 3 挡运行，跳闸时间为 11:09 分，跳闸时高压侧电流为 26.5A，当日最大电流出现在 10:30 为 27.7A，高压侧在 3 挡运行时额定电流为 321.9A，由此看出故障电流只为额定电流的 8.2%，排除了相间短路。

由于晚上下雪，气温较低，主变大盖上油迹与雪混合后已结冰，导致主变大盖上打滑无法站人，抢修人员对主变有载分接开关防爆膜封堵后离开变电站等待第二天处理。

2 月 10 日上午 10 时，检修人员到达现场后再次检查现场情况，主变有载分接开关储油柜油位计指示为 0，主变呼吸器硅胶正常未变色（见图 1-175），由于下雪主变箱壁和下部油迹和雪混合已结冰，如图 1-176 所示。

![图 1-175 有载呼吸器硅胶正常未变色](https://example.com/image2.png)

![图 1-176 主变箱壁和下部油迹与雪混合已结冰](https://example.com/image3.png)

<!-- page 110 -->

检查后台监控信息和装置报文判断：主变内部无电气量故障，保护正确动作。抢修人员对2号变压器进行高压试验。由于有载分接开关重瓦斯跳闸，防爆膜破裂，从事故现场现象判断变压器有载分接开关内部应发生短路冲击，为找出事故原因，试验人员对2号主变进行了绕组直流电阻测试、绕组绝缘电阻试验、绕组的介质损耗 tanδ及电容量测试、2号主变绕组直流泄漏电流测试、2号主变本体绝缘油色谱与常规试验、有载分接开关绝缘油常规试验项目，各项试验数据均合格，满足《宁夏电力公司交流高压电气设备试验规程（2010版）》的要求，试验数据均合格。排除了2号主变本体及分接开关内整体受潮、局部受潮、绝缘油劣化和严重的局部缺陷故障。

12时30分，经咨询变压器厂家与上海华明厂家后决定将有载分接开关切换芯子吊出检查，如图1-177～图1-179所示。

图1-177 切换芯子触头，经检查正常无烧蚀

图1-178 切换芯子及过渡电阻检查正常

经对有载分接开关吊芯检查无裂纹、无烧蚀痕迹，对绝缘桶及内部各绝缘件绝缘电阻测试均合格，切换芯子及各部件外观检查正常。综合判断：变压器内部未受到大的故障冲击，2号主变及有载分接开关正常。

---

### 三、故障（事故）原因分析

经检查2号主变有载分接开关内部无故障后，经过分析认为2号主变有载分接开关重瓦斯动作及防爆膜破裂原因为分接开关呼吸管路堵塞造成开关内部压力增大所致。检修人员对主变储油柜进行了详细检查，未发现有受潮进水及堵塞现象，拆除呼吸器检查呼吸管道正常无堵塞。

对2号主变有载呼吸器检查发现呼吸器油杯已变色且有少许结晶，由于油杯中油与变压器中油相同，均为25号变压器油，此型号变压器油在-25℃时凝固。查阅检修记录发现，该主变于2014年1月7日，由于呼吸器硅胶变色且呼吸器位置在主变上方更换硅胶时需主变停电，检修人员对呼吸器进行了改造，并更换了新呼吸器。对新呼吸器构造进行研究，发现其底部结构如图1-180所示。

通过对新呼吸器构造分析认为：2号主变有载分接开关呼吸器油杯由于油封作用，油杯中变压器油（25号）已吸入水分，成为油水混化物，使原本在-25℃才凝固的25号变压器油由于水的混合在低于-25℃时就凝固结晶（该地区冬季最低气温可达-20℃），该油水混化物凝固结晶将呼吸

图1-179 绝缘桶检查未发现异常

<!-- page 111 -->

器堵塞导致有载分接开关内部不能呼吸，随着白天温度升高及负荷的增大，变压器有载油箱内部油受热膨胀导致压力增大，达到防爆膜破裂临界值使防爆膜破裂，同时压力增大到突破呼吸器堵塞压力，使油流从有载分接开关油箱猛然冲向储油柜，迫使有载重瓦斯动作。如图1-181、图1-182所示。

---

### 四、存在或暴露的问题

更换呼吸器时未对呼吸器结构分析，未及时更换呼吸器油杯中变压器油，致使呼吸器堵塞造成主变跳闸的严重后果。

---

### 五、整改措施及建议

根据事故发生的原因及呼吸器结构，本公司主要采取了以下改进措施：

（1）增加对呼吸器油杯油质量的日常巡视，发现油杯油质吸潮严重时更换为45号变压器油，同时在今后主变小修工作内容中增加更换呼吸器油杯油的工作。

（2）对该类型呼吸器油杯的四个气孔扩眼，使其不易堵塞，如图1-183所示。

（3）拆除呼吸器内部小玻璃罩密封垫，并松动螺栓，增大呼吸面，使其呼吸畅通，如图1-184所示。

<!-- page 112 -->
