---
case_id: case_0092
doc_kind: case
source_file: 电网设备故障典型案例_第1章_变压器（高压电抗器）故障典型案例.md
source_title: 电网设备故障典型案例 第1章 变压器（高压电抗器）故障典型案例
---

# 1.30 某 35kV 变电站 2 号主变跳闸故障分析

### 一、故障情况

2013 年 08 月 11 日 12 时 18 分 18 秒，某 35kV 变电站 2 号主变比率差动动作，跳开 2 号主变 3502、102 断路器。

故障前该站运行方式为 1 号主变热备、2 号主变运行，35kV A 线路 3511 带全站负荷，35kV B 线路 3512 带另一个 35kV 变电站全站负荷。

<!-- page 115 -->

---

### 二、现场检查情况

保护人员接到信息后赶到现场进行事故处理，到现场后对保护动作信息及现场故障情况进行了查看、分析。

（1）通过查询2号主变差动保护装置可以看到：

2013年08月11日12时18分18秒686毫秒，2号主变比率差动出口，差动电流及制动电流二次值见表1-47。

表1-47 2号主变差动电流及制动电流二次值

| 2号主变 | $I_{\text{cd}a}$ | $I_{\text{cd}b}$ | $I_{\text{cdc}}$ |
| :--- | :--- | :--- | :--- |
| 差动电流 | 1.35 | 0.9 | 0.76 |
| 制动电流 | 1.59 | 0 | 0 |

（2）检查2号主变差动保护装置定值，差动电流门槛定值$I_{\text{CD}}$为1.13A，制动特性拐点电流定值$I_{\text{B}}$为2.25A，保护装置A相达到定值，出口动作正确。

（3）检查2号主变本体、3502电流互感器、102电流互感器、10kV电缆等，均未发现任何异常。

（4）对2号主变差动保护动作值进行分析，由CSF-206TA主变差动保护装置比率差动动作区域图（见图1-189）可知，当制动电流$I_{\text{r}}$小于$I_{\text{B}}$时，比率差动的动作判据为$I_{\text{d}} > I_{\text{CD}}$，当$I_{\text{r}}$小于$I_{\text{B}}$时，有

$$
I_{\text{d}} = |I_{\text{h}} + I_{\text{l}}| \quad (1-1)
$$

$$
I_{\text{r}} = |I_{\text{h}} - I_{\text{l}}| / 2 \quad (1-2)
$$

式中 $I_{\text{d}}$——差动电流；

$I_{\text{r}}$——制动电流。

[图像内容省略]

图1-189 CSF-206TA主变差动保护装置比率差动动作区域图

由式（1-1）及式（1-2）可知，故障时高压侧A相及低压侧A相的电流为$I_{\text{h}} = 2.265\text{A}$，$I_{\text{l}} = 0.915\text{A}$，见表1-48。

表1-48 故障时刻高低压侧故障电流

| 2号主变 | 高压侧A相故障电流（A） | 低压侧A相故障电流（A） |
| :--- | :--- | :--- |
| 二次值 | 2.265 | 0.915 |
| 一次值 | 90.6 | 45.75 |
| 备注 | 高压侧TA变比为200/5；低压侧TA变比为250/5 |

<!-- page 116 -->

（5）由于 A 线路 3511 在该变电站侧无保护，故调取对侧变电站（B 站）该线路录波，发现在 2013 年 08 月 11 日 12 时 18 分 18 秒 114 毫秒，B 站侧 A 线路 3511 过电流Ⅱ段动作，重合闸动作，断路器重合闸成功，保护装置录波图如图 1-190 所示。

图 1-190 B 站线路保护装置故障录波图

经过查看 A 线路 3511 保护装置故障录波发现，在此时 A 线路 3511 发生 AB 相间短路，故障电流见表 1-49。

表 1-49 B 站侧 A 线路 3511 故障电流

| 3511 北古线 | $I_A$ | $I_B$ | $I_C$ |
| --- | --- | --- | --- |
| 二次值 | 45.618 | 43.907 | 2.239 |
| 一次值 | 2737.08 | 2364.42 | 134.34 |

---

### 三、故障原因

（1）直接原因：35kV 3511 北古线发生 AB 相间短路故障。

（2）事件扩大原因：2 号主变高压侧套管电流互感器饱和。

---

### 四、保护动作行为分析

（1）经过查看 B 变电站 3511 保护信息及故障录波可知，在 A 线路发生 AB 相间短路故障后重合闸的过程中，由于该变电站 A 线路无保护，所以在线路重合闸过程中直接冲击 2 号主变，由于低压侧所有断路器未断开，导致高压侧 A 相电流互感器饱和，比率差动不能可靠制动，造成 2 号主变比率差动保护误动作。

（2）35kV A 线路 3511 发生 AB 相间短路故障，过电流Ⅱ段动作，重合闸动作，动作行为正确。

---

### 五、整改措施及建议

（1）建议对该变电站 2 号主变高压侧套管电流互感器做伏安特性试验，校验其饱和值能否满

<!-- page 117 -->

足10%的误差曲线要求。

（2）由于厂家提供的说明书与保护装置不符，启动录波控制字未投入，不能调取2号主变装置内部录波，不能进行进一步地分析，要求厂家提供详细的说明书。

（3）核查其他变电站正在运行的四方华能电网控制系统有限公司保护装置的版本，确保厂家提供的说明书与现场装置一致。
