---
case_id: case_0123
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第二节 雷击故障典型案例
---

# 案例一 雷电绕击造成架空输电线路故障

#### 1 故障简介

2014年3月28日1时36分，某220kV线路保护动作跳闸，重合闸成功，故障相别B相。现场检查发现，故障点位于56号杆塔，B相玻璃绝缘子有放电痕迹，导线有麻点。故障现场如图1所示。

(a) 绝缘子顶端有放电烧蚀痕迹　　(b) 导线有白色麻点

**图1　故障现场**

[图占位]

故障线路于2006年12月1日投运，架空线路杆塔92基，线路全长37.173km，全线导线型号为LGJ-630/45，地线型号为JLB30-120。故障杆塔为56号塔，型号为SZ73，为鼓型塔，负保护角，呼高36m。导线、地线型号分别为LGJ-630/45、JLB30-120，绝缘子型号为2×FC160P/155，接地形式为放射型，山地地形。

#### 2 故障原因分析

### 2.1 雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，故障线路附近范围有3次雷电活动，回击性质分别为主放电和后续第1、2次回击，最大雷电流幅值为-15kA。雷电监测系统查询情况如图2所示。

<!-- page 12 -->

冰时可能在绝缘子上出现水膜，引起绝缘失效，在覆冰脱落时可能因不同期脱冰而引起线路跳跃，都可能引起线路闪络故障。

---

#### 3. 风害故障

风害故障主要是指自然界发生大风现象，引起线路导线或地线摆动，空气距离不够导致放电闪络，或者强风导致杆塔本体倾斜甚至倾覆的故障。其可分为机械类故障和电气类故障两类。一类是机械类故障。因强风吹向线路设备本体，当风速超出设计值，强风可引起线路断线、塔材弯曲、杆塔倾覆等故障；另一类是电气类故障，主要是风偏类故障，线路导地线因大风而摆动，引起导地线与本体间、导地线间、线路相间等处空气绝缘距离变小，发生绝缘击穿放电故障。

---

#### 4. 外力破坏故障

外力破坏故障主要是分为两类，一类是异物搭接，异物搭接至线路本体，造成绝缘距离减小或者直接形成短路，常见的异物有金属丝、塑料布、彩钢板、树枝、渔线、风筝线等，引起线路绝缘闪络；另一类是指机械碰线类故障，以人为因素为主，主要包括线下吊车违章作业、线下翻斗车作业、车辆碰线、线下堆土等情况。

---

#### 5. 鸟害故障

鸟害故障主要是指因鸟类活动引起的线路跳闸故障，主要有鸟粪类故障和鸟巢类故障两种。鸟粪类故障是指鸟粪滴落至绝缘子表面造成闪络，或滴落至绝缘子旁边，造成绝缘子附近空气距离减小等，引起故障。鸟巢类故障是指鸟巢树枝搭接到杆塔绝缘薄弱处，空气绝缘距离缩短，或者遇到下雨等天气造成短路搭接等，引起闪络故障。

---

#### 6. 污闪故障

污闪故障主要是指因绝缘子表面污秽，在潮湿条件下，其可溶物逐渐溶于水，在绝缘表面形成一层导电膜，大大降低绝缘水平，导致线路跳闸故障。

---

#### 7. 其他类故障

其他能够引起输电线路故障的因素还包括人为因素、施工质量因素、运维

<!-- page 18 -->

（4）从电压等级上看，一般来说，对于110kV线路，反击故障比绕击故障发生概率大。该故障线路电压等级为110kV，而且该线路与一条220kV线路同塔并架，杆塔保护角按照220kV等级线路防雷水平设计，因此相对于该110kV线路来说，该杆塔防绕击措施较强，较难发生绕击，倘若该次故障为绕击，则更可能发生在220kV线路侧，这与故障实际情况不符。

从地形地貌、放电痕迹、雷电流大小及电压等级等方面综合判断，该雷击故障类型应为反击。

### 2.4 反击耐雷水平计算

根据经典理论，反击故障的杆塔耐雷水平计算公式为

$$
I=\frac{U_{50\%}}{(1-k)\left(\beta R_{\mathrm{ch}}+\beta\frac{L_{\mathrm{gt}}h_{\mathrm{h}}}{2.6}+\frac{h_{\mathrm{b}}}{2.6}\right)}
$$

式中　$k$——架空地线与导线的耦合系数，一般取0.2～0.3；

$h_{\mathrm{b}}$——导线的悬挂高度，取呼称高；

$\beta$——杆塔分流系数；

$R_{\mathrm{ch}}$——冲击接地电阻；

$L_{\mathrm{gt}}$——杆塔单位电感；

$h_{\mathrm{h}}$——杆塔高度；

$U_{50\%}$——绝缘子50％冲击放电电压。

将实际参数代入上式进行计算，经计算可知：故障杆塔反击耐雷水平理论计算值约为30.96kA，而雷电定位系统查询的雷电流幅值为145.9kA，远大于反击耐雷水平值，因此引起反击跳闸。

#### 3 结论与建议

### 3.1 结论

故障当日为雷雨天气，故障杆塔附近有幅值为145.9kA的落雷，雷电击于杆塔，瞬时雷电流引起绝缘子表面闪络放电，该故障为一起典型的反击导致雷击跳闸故障。

### 3.2 建议

（1）开展输电线路雷击风险评估工作，并根据评估结果进行差异化防雷改造；

（2）针对雷击故障多发线路区段，安装避雷器、并联间隙等防雷装置，提

<!-- page 17 -->

防雷配置采取双避雷线，故障相为110kV侧线路三相，110kV绝缘子上加装放电间隙，横担头安装侧针。因该线54号杆塔A、B、C三相安装并联间隙及横担头侧针防雷措施，雷击时绝缘子未损伤，线路重合闸成功，并联间隙起到防雷保护作用。现场植被主要为灌木丛，无高大树木，鸟类活动现象较少，故障铁塔位于丘陵山坡，此类地形比较容易引雷，故障当日为雷雨天气，故障时刻，在故障杆塔附近恰好有高幅值落雷，综合以上情况判断，该故障为雷击故障。

[图/表占位]

图3　故障杆塔现场环境情况

### 2.3　雷击故障类型分析

（1）实际运行经验表明，雷击与局部地形、地貌、地质结构、周围建筑、树木等关系密切。绕击雷多发生在山坡，反击雷多发生在平原、丘陵地带，山区地形比平原、丘陵地形的绕击概率高3倍以上。该故障杆塔位于丘陵山坡，雷击的反击风险比绕击风险大。

（2）从放电痕迹看，相对于绕击，反击雷电流幅值更大，热效应更明显，因而造成的烧蚀程度更高。从本次故障的现场勘测中发现，绝缘子以及悬垂线夹等部位烧蚀较严重，呈现多处黑色粉末状放电痕迹，与反击故障放电特征吻合度较高，因此反击的可能性很大。

（3）从雷电流幅值来看，反击故障雷电流幅值数值较大，一般都在几十到上百千安，而绕击雷电流一般在十几千安左右。从该故障时刻的雷电定位系统捕获的雷电流数值来看，故障时刻该杆塔附近恰好落雷，雷电流为145.9kA，如此大的雷电流足以造成反击闪络，因此反击的可能性非常大。

<!-- page 11 -->

## 第一节　架空输电线路故障概述

架空输电线路长期暴露在户外，运行环境相对恶劣，受外界自然因素及人为因素影响较大。长期运行经验表明，引起输电线路故障的主要因素有雷击、冰害、外力破坏、鸟害、污闪、施工质量、运维不当等各类原因。本节就35kV及以上电压等级架空输电线路常见故障归纳如下。

#### 1．雷击故障

雷击故障主要是指因自然界发生雷电现象，雷电击中输电线路附近大地，导致线路感应电压抬升，或者雷电直接击中线路设备本体而引起瞬时电压抬升，导致绝缘击穿的故障。其主要分为感应雷故障和直击雷故障，直击雷故障按照雷电是否绕过避雷针而击于本体又分为反击故障与绕击故障。

感应雷故障是指雷电击中输电线路附近大地，在线路感应出电荷，引起线路感应电压抬升，从而导致线路跳闸故障，此类雷击故障主要发生于35kV线路上，而在110kV及以上电压等级线路上，因线路绝缘配置较高，因此感应雷而发生故障跳闸的概率很小。

直击雷故障是指雷电直接击中线路设备本体而引起瞬时电压抬升，导致绝缘击穿的故障。其主要分为反击故障和绕击故障。

反击故障是指雷电击于杆塔本体或避雷线，造成杆塔本体侧瞬时电压抬升，本体与导线间存在较大的电位差，导致绝缘击穿闪络的故障。运行经验表明，35、110kV线路上反击雷发生概率较大。

绕击故障是指避雷线屏蔽失效，雷电绕过避雷线而直接击于导线，造成导线侧瞬时电位抬升，本体与导线间存在较大的电位差，导致绝缘击穿闪络的故障。运行经验表明，110kV及以上线路上绕击雷发生概率较大。

#### 2．冰害故障

冰害故障主要是指自然界发生雨雪冰冻天气，输电线路上因覆雪、覆冰而引起的线路故障。其可分为机械类故障和电气类故障两类。一类是机械类故障。冰雪大量覆盖于线路本体上，大大增加导线、地线、杆塔质量，当超过设计载荷值后，将可能出现覆冰断线、绝缘子断裂、横担弯曲变形等故障，严重的可引起线路杆塔倾覆。另一类是电气类故障。冰雪覆盖于线路本体上，在融

<!-- page 19 -->

高线路防雷水平；

（3）开展线路杆塔接地电阻测试工作，对地阻值偏高的杆塔进行降阻，确保杆塔接地电阻合格；

（4）雷雨季期间加强线路巡视，做好输电线路防雷运维工作。

**案例三　雷击造成架空地线断线故障**

#### 1　故障简介

2011年6月23日16时16分，某110kV一、二线保护动作，AB相故障，重合闸成功。现场检查发现，故障杆塔为一线4号塔，以及二线7、8号塔。一线4号塔A、B相导线有麻点无断股，地线挂点处有麻点，A相复合绝缘子和横担上有放电痕迹；二线7号至8号塔架空地线断落，7号塔架空地线剩余约10m；8号塔小号侧架空地线剩余约5m，故障现场如图1所示。

[图/表占位]

（a）7号塔现场　　（b）8号塔现场

（c）距8号塔5m处塔上架空地线断口　　（d）距8号塔较近的落于地面的架空地线断口

图1　故障现场

<!-- page 20 -->

故障线路一、二线于 1995 年 1 月 1 日投运，为同塔双回架设，共 31 基，并带两路 T 接支路，线路全长 7.866km。导线型号为 LGJ-240/30，架空地线型号为 LGJ-60/35，铝股 12 股，钢芯 7 股，线径均为 Φ2.38mm。

故障区段当日天气情况为雷暴雨，气温为 19～29℃，相对湿度为 90％。

#### 2 故障原因分析

### 2.1 雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，110kV 故障一线支线附近范围有 1 次雷电活动，雷电流幅值为－53.4kA，位于 4 号塔附近。如图 2 所示。

**图 2 110kV 故障一线雷电监测系统查询情况**

[图占位]

故障发生时刻，110kV 故障二线附近范围有 7 次雷电活动，最大雷电流幅值为－74.6kA，位于 25、26 号塔附近，如图 3 所示。

### 2.2 现场勘测分析

经现场勘测分析，避雷线为钢芯铝绞线型号为 LGJ-60/35。经分析，断点为故障二线 8 号塔小号侧 5m 处的架空地线，该处断股严重发生断线，外层铝绞线有电流烧蚀痕迹，烧蚀颜色发黑，且烧蚀导线的断口，呈现熔珠、融球状特征，这种特征是高温熔融的主要特征。故障当日为雷雨天气，且在故障时刻故障杆塔附近恰好有落雷。综合判断，雷击故障可能性较大。

<!-- page 21 -->

### 2.3　故障原因分析

#### 1．110kV 故障一线故障原因分析

（1）经现场检查，4号塔大号侧距横担处1m的地线，一、二线有较长距离的麻点，复合绝缘子有闪络，横担头有放电痕迹。若故障是雷击故障，则闪络点主要集中在绝缘子上，而不会同时在地线、导线及横担头都出现闪络，更像是风刮异物搭挂造成相对地及相间短路的现象。闪络也不是由风偏引起的，因为风偏一般发生在位于导线弧垂最低点或弓子线与塔身的风偏放电。

[图/表占位]

图3　110kV××二线雷电监测系统查询情况

（2）从故障电流判断，B相故障电流先产生，A相故障电流后产生，两者时间差至少为240ms。若该故障是雷击闪络，则两相故障电流几乎同时产生，时间不会相差如此之多。

综上所述，一线4号塔故障点既不是雷击闪络，也不是风偏所致，而应该与异物有关。当日为雷雨天气，天气湿润，应该为异物短路导致放电闪络。

#### 2．110kV 故障二线故障原因分析

（1）经分析，断点为二线8号塔小号侧5m处的架空地线，该处断股严重发生断线，外层铝绞线有电流烧蚀痕迹，烧蚀颜色发黑，且烧蚀导线的断口呈现熔斑、融球状特征，这种特征是高温熔融的主要特征。而该处下方的B、C相导线未发现闪络点，说明故障当时未产生相线对架空地线的工频续流。

<!-- page 16 -->

(a) 绝缘子底部有放电烧蚀痕迹　　　　(b) 并联间隙球头烧蚀痕迹

图1　故障现场

#### 2　故障原因分析

### 2.1　雷电监测系统查询分析

经查询雷电监测系统，故障发生时刻，故障线路附近范围有6次雷电活动，最大雷电流幅值为145.9kA，位于52、53号塔附近，如图2所示。

[图/表占位]

图2　雷电监测系统查询情况

### 2.2　现场勘测分析

技术人员对该线54号塔进行了现场勘察。现场环境情况如图3所示。故障区段线路为直线塔，为110kV该线和220kV另一回线同塔双回架构。

<!-- page 24 -->

### 2.3　原因分析

通过对现场导线覆冰进行测量，覆冰厚度达到13mm，而设计允许值为10mm，覆冰厚度大于设计值，导致导地线弧垂增大，随着现场气温的逐渐增高，加之导线在运行期间由于自身发热等原因率先脱冰，导线弧垂上升，导线发生脱冰跳跃，而架空地线没有同步脱冰，因此造成架空地线与其下方的C相导线安全距离不足（现场测量导地线间距为1.04m），导致导线与地线之间放电闪络，造成线路跳闸。

#### 3　结论与建议

### 3.1　结论

本次故障为覆冰故障，导地线覆冰厚度大于设计值，导致导地线弧垂增加，导线脱冰跳跃后引起架空地线与下方C相导线安全距离不足，导线与地线之间发生放电闪络，造成线路跳闸。

### 3.2　建议

本次故障暴露出运维单位对导地线脱冰期间的事故预想不足，没有采取相应的防范措施。建议完善气象监测、覆冰观测及预警工作，落实融冰除冰技术措施，提高线路的设计标准，提高防覆冰运维水平。
