---
case_id: case_0125
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第一节　架空输电线路故障概述
---

# 案例二 雷电反击造成架空输电线路故障

#### 1　故障简介

2014年4月23日18时41分，某110kV线路保护动作跳闸，故障相别ABC相，重合闸成功。现场检查发现，故障点位于54号杆塔，三相导线悬垂线夹有放电痕迹，并联间隙有放电痕迹，导线无断股，线路可以继续运行。故障现场如图1所示。

故障线路于1984年11月1日投运，全路为平原、山地混合地区，架空线路杆塔85基，线路全长29.8279km，故障杆塔为54号塔，塔型号为SZ，呼高24m。导线、地线型号分别为LGJ-240、GJ-50。绝缘配置：1×7π－4.5直线瓷质绝缘子，山地地形。

故障区段当日天气情况为雷阵雨，21℃，风力3级。

<!-- page 23 -->

线路于2014年6月投入运行，线路全长74.689km，共有铁塔188基，导线采用6×LGJ-240/30型钢芯铝绞线，架空地线为GJ-70型镀锌钢绞线和光缆，设计覆冰厚度为10mm。线路故障时天气晴朗。

#### 2 故障原因分析

### 2.1 现场检查情况

故障发生后立即安排线路巡视人员开展巡视工作，该500kV线路94、95号杆塔间导地线表面有覆冰，现场取样厚度达到13mm，94号杆塔金具、接地引线处有放电痕迹（故障现场如图1所示）。

(a) 94号塔覆冰情况
[图占位]

(b) C相导线金具放电痕迹
[图占位]

(c) 94号塔接地螺栓处放电痕迹
[图占位]

(d) 现场脱落覆冰
[图占位]

图1 故障现场

### 2.2 天气及地形情况

根据当地气象局提供的气象数据，2015年11月21、22日该地区持续降雪，23日天气转晴，雪水融化后空气湿度较大，气温较低。故障杆塔位于山区，南北冷暖气流在此交汇，在该线94、95号塔一带形成小气候区，极易形成雾淞现象。

<!-- page 22 -->

电弧。

（2）从故障电流判断，B相故障电流在110kV故障一线断开时，幅值有一个跃变，应该是电源所提供并联支路的故障电流转移的原因。经2068ms后重合，1线（C相）、2线（B相）相间短路，116断路器速断，应该是烧断的地线搭在1、2线（C、B相）上所致。因此，可以排除异物的原因。

（3）根据故障录波特征看，首先发生B相故障电流，且在保护延时断开期间持续较为稳定。该故障电流并非断落的架空地线所致，应该是雷击架空地线后反击使绝缘子闪络造成的。

#### 3 结论与建议

### 3.1 结论

故障当日为雷雨天气，110kV故障一线4号塔存在异物搭挂，因下雨导致异物短路，放电闪络；故障二线因雷电击于杆塔，雷击架空地线后反击使绝缘子闪络，瞬时雷电流较大，引起架空地线烧融断裂。

### 3.2 建议

（1）开展输电线路雷击风险评估工作，并根据评估结果进行差异化防雷改造；

（2）针对雷击故障多发线路区段，安装避雷器、并联间隙等防雷装置，提高线路防雷水平；

（3）加强输电线路运维巡视，开展异物搭挂隐患排查清理工作；

（4）开展线路杆塔接地电阻测试工作，对地阻值偏高的杆塔进行降阻，确保杆塔接地电阻合格。

## 第三节 覆冰故障典型案例
