---
case_id: case_0127
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第五节　外力破坏故障典型案例
---

# 案例二 施工碰线造成架空输电线路外力故障

#### 1　故障简介

2015 年 6 月 17 日 10 时 41 分，某 110kV 线路差动保护动作跳闸，故障相别为 C 相，重合闸不成功，10 时 48 分试发成功。现场检查发现 53、54 号杆塔线下方停有一辆翻斗车，车身和轮胎处有放电痕迹。该线路于 1988 年 8 月投入运行，线路全长 49.178km，共有铁塔 147 基，导线采用 LGJ-240/30 型钢

<!-- page 28 -->

求相对较低的线路（如热备线路等），选择吊瓶倾斜挂法、合成绝缘子加大帽瓶等措施，这样可以节省投资并减小改造工作量。

（2）加强调爬力度，提高绝缘子自身的防冰闪能力。

（3）加强雨、雪、冻雨等恶劣天气条件下线路的特殊巡视，提前发现，及时预防。

（4）加强测盐工作，根据测盐结果，加强重污区的清扫工作。

## 第四节　风偏故障典型案例

**案例** 风偏造成架空输电线路故障

#### 1　故障简介

2014 年 5 月 2 日 17 时 2 分，某 500kV 线路保护动作跳闸，重合闸成功，故障相别为 B 相。现场检查发现，故障点位于 114 号杆塔，B 相跳线、杆塔塔身处有放电痕迹，导线无断股。故障现场如图 1 所示。

[图/表占位]

（a）塔身侧横主材放电痕迹　　　（b）导线有白色麻点

图 1　故障现场

该线路于 2008 年 6 月 24 日投运，全路为平原、山地混合地区，架空线路杆塔 146 基，线路全长 59.381km。故障杆塔为 114 号塔，型号为 CJ51，呼高 21m。导线、地线型号分别为 6×LGJ-240、GJ-70、OPGW、JLB40-150。绝缘配置为 FC240/170 型绝缘子。

故障区段天气情况为阴，22℃，风力 5 级。

<!-- page 26 -->

续表

| 故障杆号 | A线8号 | A线12号 | B线69号 |
|---|---|---|---|
| 地形 | 平原 | 平原 | 平原 |
| 主要污源 | 公路、城镇居民区 | 城镇居民区 | 公路 |
| 杆塔型号 | 7727 | 7727 | SGZ |
| 杆塔性质 | 直线 | 直线 | 直线 |
| 塔高（m） | 28 | 28 | 35.5 |
| 杆塔所在地 | 北京一怀柔区一<br>北房镇一南房 | 北京一怀柔区一<br>北房镇一南房 | 北京市一丰台区一<br>卢沟桥乡一五里店 |
| 绝缘子型号 | XWP-7 | XWP-7 | XWP-7 |
| 安装类型 | 悬垂 | 悬垂 | 悬垂 |
| 普通或防污 | 防污 | 防污 | 防污 |
| 绝缘子片数（片） | 7 | 7 | 8 |
| 上次清扫日期 | 2008.11 | 2008.11 | 2009.6.17 |
| 盐密值（mg/cm\(^2\)） | 0.054 | 0.066 | 0.103 |
| 雪水对应污秽等级 | c | c | d |
| 污区图对应污秽等级 | c | c | d |
| 雪水耐电强度<br>（kV/2.5mm） | 12 | 12 | 12 |
| 空气耐电强度<br>（kV/2.5mm） | 15 | 15 | 15 |

对比这几起冰闪事故发现：

（1）冰闪故障发生之前，均为大雪、持续性大雾天气，冰闪故障均发生在正午时分（11～15h之间），该时间段为融冰期。

（2）发生冰闪绝缘子主要为XWP-7型防污绝缘子，安装方式为悬垂式。

（3）发生冰闪地区污秽等级主要为c、d级，所测冰闪点雪水盐密值及对应污秽等级未超过线路的外绝缘配置。

（4）分析雪水残留物，发现含有较高的导电杂质成分。

（5）这几起事故对绝缘子的损伤不大，仅对绝缘子钢帽有部分烧蚀，且能重合闸成功。

### 2.4　原因分析

#### 1．气象因素分析

近几起冰闪事故主要发生在当日正午11：30～14：30之间，正值当日气

<!-- page 37 -->

（c）塔身大量鸟粪                （d）杆塔周围的湿地

图1　故障现场（二）

### 2.3　可能性原因分析

（1）向当地群众了解故障时段天气情况，据当地群众反映，未听到有雷声，且当时天气晴朗。经查雷电定位系统，未发现当天故障区域有雷电活动记录。因此排除雷击造成绝缘子闪络跳闸的可能。

（2）通过对现场环境的观察，周边有湿地水域，是鸟类觅食的首选，从塔身鸟粪数量及大小来看，不排除有大型鸟类的可能。

（3）综合现场情况来看，故障时鸟类站在绝缘子上方 1～2m 处排泄，借助风力，鸟粪飘落到最下一片绝缘子处，呈黏液状流至横担及引流线处，导致横担和下相导线空气间隙缩短，产生了空气击穿放电，导致故障发生。

#### 3　结论和建议

### 3.1　结论

此次故障是因鸟粪造成绝缘子周围电场严重畸变而引起跳闸的。在 2013 年期间该线路连续发生鸟害故障 5 次，主要集中在 7732、7733 两类杆塔上，发生鸟害基本为双串跳线串绝缘子闪络造成。

### 3.2　建议

（1）在绝缘子串上方及塔头 1m 左右补装鸟刺，采用占位法使大型水鸟无法站立在绝缘子上方 1.5m 范围内。

（2）在第一片绝缘子上方加装防鸟挡板，相当于增大第一片绝缘子盘径，能够有效防止绝缘子正上方鸟害的发生。

（3）对跳线串增加两片绝缘子以增加跳线串长度，原来跳线串为 7 片绝缘子，绝缘子串长度约 1022mm，增加两片后长度为 1314mm，增加了跳线担之间的空气间隙。

<!-- page 33 -->

施工隐患，未将其纳入反外力管控，管理上存在漏洞。建议运维单位加强外力破坏隐患掌控，充分发挥属地优势，提前与属地水务、通信、道路等施工管理部门建立联系机制，提前掌握市政类项目施工计划，提前落实管控措施，同时做好反外力宣传工作，提高现场施工人员的安全意识，在使用大型机械施工期间提前安排人员现场配合。
