---
case_id: case_0128
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第四节　风偏故障典型案例
---

# 案例二 异物造成架空输电线路外力故障

#### 1　故障简介

2014年8月30日21时56分，某110kV线路相间距离二段保护动作跳闸，故障相别A、B相，重合闸成功，现场检查发现线路上有残留风筝线。该线路于2004年3月投入运行，线路全长0.886km，共有铁塔6基，导线采用LGJ-400/35型钢芯铝绞线。线路故障时有雷阵雨，阵风。

#### 2　故障原因分析

### 2.1　现场检查情况

故障发生后立即安排线路巡视人员开展巡视工作，经查故障区段通道位于某公园内，6号小号侧A相立杆、B相跳线表面有放电痕迹，B相绝缘子有烧蚀痕迹，外观无损伤，不影响运行，线路上有残留风筝线，如图1所示。

[图1占位]

（a）现场情况　　　　（b）线路残留风筝线

图1　故障现场照片

### 2.2　初步原因分析

原因如下：

<!-- page 34 -->

（1）风偏引起线路跳闸；

（2）异物搭挂引起线路跳闸。

### 2.3　可能性分析

（1）从杆塔西侧向东侧拍摄故障放电点如图2所示。

图2　放电点痕迹（自西向东拍摄）

[图占位]

从杆塔东侧向西侧拍摄故障放电点如图3所示。

图3　放电点痕迹（自东向西拍摄）

[图占位]

<!-- page 39 -->

[图1 故障杆塔周围鸟类活动痕迹]

（a）线下植物上鸟粪

（b）杆塔基础上鸟粪

（3）寻找故障点时发现杆塔上有鸟类站立，并结合现场鸟类散落情况及导线、避雷器放电痕迹推断，此次故障为鸟类导致空气间隙击穿。

[图2 故障现场]

（a）大型水鸟站在杆塔上

内络位置

（b）导线放电点

（c）避雷器放电点

<!-- page 41 -->

图1　某线50号B相绝缘子放电痕迹图

某线50号C相绝缘子共计11片伞群，表面沿放电通道绝缘子表面有烧黄痕迹，底座固定穿钉有烧蚀痕迹。某线50号C相绝缘子放电痕迹图如图2所示。

图2　某线50号C相绝缘子放电痕迹图

### 2.2　天气及环境情况

故障当日天气为小雨，气温为15℃，微风。故障杆塔处在平原，线下为农田。

### 2.3　污秽度测试情况

某线50号B、C相绝缘子污秽度测试结果均为b级，但考虑故障当天有降雨，对绝缘子表面污秽有一定的冲刷作用，因此推断故障当日绝缘子表面污秽程度相较于实验室试验时状态更严重，实际盐密值应略高于实验室测量值。另外某线50号C相绝缘子表面灰密值较高，灰盐比达到20：1，实际污秽等级应为c级。

### 2.4　外绝缘配置情况

通过对某线50号B、C相绝缘子外绝缘配置进行校核，考虑绝缘子故障前有破损，因此某线50号B、C相绝缘子满足国家电网公司b级污区绝缘配置要求，但均不满足c级污区配置。

### 2.5　原因分析

（1）某线50号C相7：8、7：15、12：42发生接地故障，且雷电定位系统查询该地区无落雷，排除雷击可能。

（2）现场多次检查无异常，排除异物可能。

<!-- page 38 -->

（4）采用硫化跳线担，增加跳线担的绝缘，在有鸟类落到跳线担时起到一定的绝缘性能（硫化绝缘横担绝缘水平可承受10kV电压）。

通过上述防鸟措施的综合实施，截至该线路改造后未发生鸟害故障。
