---
case_id: case_0132
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第六节　鸟害故障典型案例
---

# 案例一 鸟粪造成绝缘子闪络

#### 1　故障简介

2013 年 10 月 17 日 12 时 51 分，110kV 某线 B 相故障跳闸，重合闸成功。巡视发现 13 号塔绝缘子最下一片绝缘子和水平横担有放电痕迹。

110kV 某线全长 30.448km，杆塔共计 117 基，1～101 号导线采用 LGJ-240 型，101～117 号采用 JL/G1A-400 型，绝缘子采用 XWP-7、XWP-120 型防污型绝缘子，全线装设架空地线，左侧架空地线采用 GJ-50，右侧采用 OPGW 型，101～117 号采用 OPGW-13 型。于 2013 年 10 月 10 日投运。

#### 2　故障原因分析

### 2.1　天气及环境情况

故障当天为晴天，东南风 3～5 级。故障杆塔在山顶，海拔为 250m，周边有树木及湿地，常有鸟类出现。

### 2.2　现场情况

登塔发现，13 号塔绝缘子最下一片、横担及塔身有鸟粪，横担、引流线及塔身均有放电痕迹。故障现场如图 1 所示。

**图 1　故障现场（一）**

[图/表占位]

（a）模拟故障现场情况

（b）引流线放电点

<!-- page 50 -->

大风天气下均易因震动造成螺母松脱。B相导电杆在避雷器下侧与金属电极相连如图3所示。

图2　A相避雷器安装情况

[图占位]

图3　B相避雷器安装方式

[图占位]

导电杆材料为铝质强度不高，仅用于调节电极放电间隙大小。按照安装说明，导电杆应在避雷器下侧与金属电极相连。经查A、C相不符合安装要求。

#### 3　结论与建议

### 3.1　结论

（1）经分析，导致此次故障原因主要是：部分避雷器未按照生产厂家提供的安装手册进行安装，错误地将导电杆作为连接金具安装在避雷器上侧，导电杆与上部支架仅以单螺母、平垫固定相连。大风等原因造成震动致使C相避雷器螺母松脱，导致避雷器脱落。另外，施工单位和运维单位对施工及验收管理不到位，未能及时发现安装不规范问题。

### 3.2　建议

建议对该同批次产品安装情况进行排查：一是导电杆安装是否规范；二是避雷器与支架固定是否采用双螺母方式可靠连接。同时加强施工和验收管理，发现问题及时解决。
