---
case_id: case_0134
doc_kind: case
source_file: 输变电设备典型故障_第一章.md
source_title: 输变电设备典型故障 第一章
source_section: 第六节　鸟害故障典型案例
---

# 案例五 施工质量原因造成线路导线掉线故障

#### 1　故障简介

2016年1月21日20时12分，某220kV线路（保护动作跳闸，重合闸不成功，20时17分试发不成功。现场检查发现，故障点位于7号杆塔，B相二子线从7号小号侧压接管处脱落坠地，线路不能坚持运行，须停电处理。故障现场如图1所示。

(a) 故障杆塔B相二子线从杆塔脱落
[图占位]

(b) 脱落的导线
[图占位]

图1　故障现场

<!-- page 57 -->

验拉力取其95%拉力值，因此设备预设拉力值为94.53×0.95＝89.8kN，将样本按照12kN/min 的频率进行逐渐加力，达到预设拉力值后，持续1min，导线与金具连接处未产生滑移、脱落或导线断股，实验通过。拉伸峰值为89.82kN，如图6所示。经对比，拉力试验前后的接头外观，无明显位移。拉伸试验前后接头情况如图7所示。

[图占位]

图5　拉伸试验

表1　铝合金芯高导电率铝绞线技术参数特性表

| 项　目 | 单位 | 产　品　参　数 |
|---|---|---|
| 产品型号规格 |  | JL/LHA2-210/220-18/19 |
| 外观及表面质量 |  | 绞线表面无肉眼可见的缺陷，如明显的压痕，划痕等，无与良好产品不相称的任何缺陷 |
| 结构 | 铝 外层 | 根/mm | 18/3.83 |
| 结构 | 铝合金 12根层 | 根/mm | 12/3.83 |
| 结构 | 铝合金 6根层 | 根/mm | 6/3.83 |
| 结构 | 铝合金 中心根 | 根/mm | 1/3.83 |
| 计算截面积 | 铝 | mm$^2$ | 207.38 |
| 计算截面积 | 铝合金 | mm$^2$ | 218.90 |
| 计算截面积 | 合计 | mm$^2$ | 426.28 |
| 外径 |  | mm | 26.81 |
| 单位长度质量 |  | kg/km | 1178.1 |

<!-- page 56 -->

图3　故障侧导线插入金具深度为80mm

图4　安装图纸中导线插入金具深度应为270mm

作，导线插入金具深度为270mm，液压机压膜压力为80MPa，导线金具生产厂家在制作过程中全程现场指导。

将接头在拉力机上进行拉伸试验。试验设备为微机控制电液伺服拉力试验机，型号为WAW-300L。拉伸试验如图5所示。金具拉力试验中，因该导线额定抗拉力为94．53kN，铝合金芯高导电率铝绞线技术参数特性表见表1，试

<!-- page 58 -->

续表

| 项 目 | 单位 | 产 品 参 数 |
|---|---|---|
| 20℃时直流电阻 | WΩ/km | ≤0.0724 |
| 额定抗拉力 | kN | ≥94.53 |
| 弹性模量 | GPa | 55.0 |
| 线膨胀系数 | 1/℃ | 23.0×10\(^{-6}\) |
| 节径比 | 铝 | 外层 |
|  | 铝合金 | 12根层 |
|  |  | 10\(^{-12}\) |
|  |  | 10\(^{-16}\) |

图6　拉伸试验曲线图

[图占位]

(a) 试验前接头情况

[图占位]

(b) 试验后接头无明显位移

[图占位]

图7　拉伸试验前后接头情况

<!-- page 59 -->

### 2.3 解体试验情况

将非故障接头，距端部270mm处进行半环状楔形切割（如图8所示），发现导线与金具内壁压为一体（如图9所示），说明另一侧导线插入深度符合施工图纸要求。

图8　非故障侧沿270mm处楔形切割

[图占位]

图9　导线与金具压为一体

[图占位]

<!-- page 61 -->

该页为空白，未见可辨识正文内容。

<!-- page 60 -->

#### 3 结论与建议

### 3.1 结论

（1）对于故障侧接头（7号塔小号侧三线下子导线接头），导线插入金具深度为80mm，不满足施工图纸要求。

（2）对于非故障侧接头（7号塔大号侧三线下子导线接头），施加导线额定95%额定拉断力持续1min通过，握力试验满足要求，解体发现导线插入接头深度满足施工图纸要求。

（3）初步分析此次导线脱落原因为：7号塔小号侧三线下子导线接头制作不满足施工工艺要求，导线插入金具深度不够，导致耐张线夹握力不足，加上夜间气温骤降，导线收缩，最终导致导线滑脱故障。

### 3.2 建议

一是开展输电线路导线掉线风险排查工作，特别是对导线金具连接处进行排查；二是提升工程安装质量，加强对工程质量验收把关力度；三是加强线路运维工作，综合使用X光检测/超声检测等手段，定期对金具连接进行检测，及时发现缺陷并进行处理。

<!-- page 55 -->

该线路于 2014 年 5 月 28 日投运，由怀柔站 2217 出线单元至怀柔北 2214 出线单元，架空线路杆塔 40 基，11.462km，导线型号为 JS-JE：JL/LHA1-210/220。地线型号为 JS-JE：OPGW-36。故障杆塔为 7 号塔，7 号塔型号为 BJ-2E2-SJ2，呼高 24m；6、7 号档中导线对地最小距离约为 21m。导线、地线型号分别为 JL/LHA1-210/220、OPGW-36。耐张塔绝缘配置为单支 XWP-120/450。故障区段位于平原地区。

#### 2　故障原因分析

### 2.1　外观检查分析

经测量，故障侧的 7 号塔三线小号侧下相导线接头处耐张线夹内壁有明显的交接面，距金具端部 80mm。交界面靠近端部侧存在导线压痕，交界面向内延伸处金具内壁未见导线压痕。故障侧接头金具内表面情况如图 2 所示。

[图/表占位]

图 2　故障侧接头金具内表面情况

接头在制作完成后一般要求在金具与导线交界处进行刷漆处理。经测量，故障接头脱落的导线刷漆部位距线端距离为 80mm，与故障接头金具内壁压痕深度一致。说明该处接头在制作时导线接头插入金具深度为 80mm，如图 3 所示。

按照施工图，导线插入金具深度应为 270mm，如图 4 所示。实际插入深度为 80mm，说明此处施工不满足施工图纸要求。

### 2.2　握力试验情况

对更换下来的非故障侧接头进行握力试验检测。首先进行接头预处理，对非故障侧接头另一侧重新制作接头，以满足拉力试验条件。接头由工程公司制
