---
case_id: case_0155
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第二节 舞动故障
---

# （一）导线舞动造成相间短路故障

#### （一）案例简介

2011 年 4 月 2 日 4 时 32 分，500kV × × 线跳闸，重合不成功，4 时 38 分强送不成功，故障选相 A、B 相（相间故障）；故障测距距 × × 变电站 75km，距对端 60.7km。根据故障测距，初步确定故障范围在 178～183 号段，运维单位立即组织人员赴现场进行故障巡视。

#### （二）基本情况

#### 1. 线路基本概况

500kV × × 线建成投运于 2007 年 9 月，线路全长 105.021km，共有杆塔 263 基，其中耐张塔 42 基，直线塔 221 基。

故障发生前，该线路曾于 2008 年出现数次小幅舞动现象，但没有造成线路跳闸。

#### 2. 故障时天气及环境状况

4 月 1～2 日，故障区域出现雨夹雪天气并伴有持续大风，气温 −3～−1℃，最大风力达到 8 级。故障段杆塔位于山区，线路走向基本呈东西方向。

#### 3. 现场情况

资料显示：导线采用 6 × LGJ−300/40 型钢芯铝绞线，直线塔三相导线按等边倒三角形排列，相间距离 6.7m。设计覆冰厚度 15mm，最大设计风速 30m/s。

<!-- page 69 -->

#### （二）基本情况

#### 1. 线路基本概况

该线路2004年6月建成投运，线路全长142.491km，共341基杆塔。故障发生前，该线路于2006年11月8日进行了一次全线检修消缺工作，工作结束后设备运行正常。

#### 2. 天气及环境状况

据当地气象部门提供的气象信息，1月8～14日，故障区域连续出现雨夹雪天气。在12日晚间出现冻雨天气，最低气温达到−5℃，西北风4～5级。

#### 3. 现场情况

资料显示：故障区域导线型号为 $4 \times \text{LGJ}-300/40$，设计覆冰厚度为15mm，最大设计风速30m/s。

实况观测：203号杆塔自根部整体向内角侧倾倒，导地线被倾倒的杆塔压至地面，如图2-7所示。现场实测风速为7.5m/s，风向为西北风，环境温度−3℃，地表及植被表面结有一层薄冰。故障杆塔地处平原，周围较为空旷，无建筑物、林区、山体等遮挡物。

[图/表占位]

图2-7 故障杆塔

#### （三）原因分析

#### 1. 初步原因分析

（1）因杆塔材质问题造成倾倒故障。

（2）因塔材被盗造成杆塔倾倒故障。

（3）因导地线覆冰舞动造成杆塔倾倒故障。

<!-- page 68 -->

逐步升高态势，线路走向为东西方向，而线路南侧海拔在 700～920m，也呈逐步升高趋势，从东南方向高山刮过的大风据高而下，并形成相对稳定的大风，从而使线路具备起舞条件。根据运行经验，舞动首先在较小档距发生，随着能量的积蓄大档距也随之舞动，且能量、幅值也逐渐增大。导线舞动中，三相舞动情况不一，中相舞动幅度最大，由于紧凑型线路三相距离较近，不同步舞动导致 181～182 号杆 A、B 两相相间短路跳闸，由于风力持续、舞动持续的作用，故线路重合闸及强送均不成功。

因此判定：500kV × ×线 181～182 号杆因导线不同步舞动造成相间距离不足，导致线路跳闸并强送不成功。

#### （四）暴露问题

（1）该线路曾出现过数次小振幅舞动，由于没有造成线路跳闸，故而未引起运维单位的足够重视。

（2）舞动治理不够到位，需进一步加大防舞动治理力度。

#### （五）处理及预防措施

#### 1. 处理情况

运维单位针对舞动区域的杆塔进行认真检查，重点对杆塔的螺栓、构件等部位的受力情况进行检查，并对相同区域的线路加强现场观测，实时掌握线路的运行状况，做好应急抢修准备。

#### 2. 预防措施

（1）线路规划设计时，尽量避开风口、重冰等线路易舞区域。

（2）对运行中的线路，加大线路防舞动治理力度，对杆塔螺丝采用防松措施，对关键承力部位进行局部加固、补强，并安装相间间隔棒等防舞动装置。

（3）对易舞区线路安装导线舞动、微气象等在线监测装置，及时采集线路舞动时的相关信息，为舞动治理及事故预防提供基础资料。

---
