---
case_id: case_0156
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第二节 舞动故障
---

# （二）导线舞动造成倒杆塔故障

#### （一）案例简介

2007 年 1 月 13 日 14 时 27 分，500kV × ×线跳闸，重合失败。故障测距距 × ×变电站 61.1km（197 号塔附近），距对端 94.3km（207 号塔附近）。运维单位接省调通知后，立即组织巡视人员对 197～207 号塔进行了重点巡视。

<!-- page 70 -->

#### 2. 可能性分析

（1）通过查阅故障杆塔的设计图纸及相关资料，均符合设计要求。且铁塔的相关试验报告、合格证书齐全。现场通过对断面的外观检查，未见砂眼、气孔等情况。因此排除因杆塔材质问题造成杆塔倾倒故障的可能。

（2）专业技术人员对倒落至地面的杆塔进行认真查看，除个别位置的塔材因突然倒塌出现弯曲、断裂外，没有发现塔材缺失、缺件等现象。因此排除由于塔材被盗造成杆塔倾倒故障的可能。

（3）连日的雨夹雪天气，加之气温骤然下降，使导线的表面出现了不均匀的覆冰，而 203 号耐张塔地处平原开阔地区，导线不均匀覆冰后在大风的作用下产生了舞动。随着风激励的持续作用，导线的舞动的幅度进一步加大，巨大振幅的舞动使得导线、金具、杆塔承受着巨大的动态荷载。进而出现了杆塔螺栓松脱、金具疲劳失效等情况，最终造成杆塔倾倒。

因此判定：横线路方向的大风致使导线大幅舞动，从而造成杆塔倾倒。

#### （四）暴露问题

（1）该线路在规划设计初期，资料搜集不全，没有有效的避开易舞区，线路设计未采取防舞措施。

（2）运行维护过程中，对舞动区线路未及时采取防舞动治理措施。

（3）未制订切实可行的防舞动应急预案，线路发生舞动后，未能采取行之有效的防范应对措施。

#### （五）处理及预防措施

#### 1. 处理情况

运维单位组织抢修人员对故障杆塔进行更换，恢复导地线。对同类区域的设备进行认真排查，加强现场的监测力度，及时掌握线路的实时运行状况。

#### 2. 预防措施

（1）认真搜集气象资料，在规划设计前期尽可能避开易覆冰、易舞动等特殊区域，合理选择线路走径。

（2）对运行中的线路，加大线路防舞动治理力度，对杆塔螺丝采用防松措施，并安装相间间隔棒等防舞动装置。

（3）对杆塔关键受力部位进行局部加固、补强，有效提高其自身的机械强度和抵御恶劣工况的能力。

（4）对于可能出现舞动的频发季节，要及时了解气象信息，并制订出完善的应急预案，有针对性地采取防范措施。

<!-- page 72 -->

导线及地线 63

[图/表占位]

图 2-8 故障点现场

[图/表占位]

图 2-9 烧焦的枝叶

（2）通过查阅线路巡视记录，该线路巡视专责人在跳闸之前已向苗圃园的负责人下达过违章通知书，并多次与苗圃园负责人协商，要求将线路下方危及线路安全运行的树木尽快进行处理，但因该负责人索要赔偿金额巨大、态度十分消极，拒不处理，导致隐患没有得到及时消除。气温升高后造成导线弧垂增大，由于故障发生时空气湿度较大，引起空气绝缘下降，导线与树木的空气间隙被击穿，造成线路故障。

因此判定：导线与树木的空气间隙被击穿，造成线路跳闸。

#### （四）暴露问题

（1）巡视专责人未将危及线路安全运行的树木及时进行处理，跟踪复查力度不够，责任心不强，安全意识淡薄。

<!-- page 71 -->

## 第二章 III

## 第三节 交叉跨越故障
