---
case_id: case_0159
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第四节 雷击故障
---

# 一、雷击导线造成线路故障

#### （一）案例简介

2009 年 8 月 17 日 12 时 32 分，500kV × × 线跳闸，重合成功，故障选相 C 相。故障测距距离 × × 变电站 31.2km（156 号塔附近），距离对端电厂侧 66.9km（159 号塔附近）。根据故障测距，初步确定故障范围在 156～159 号段，运维单位立即组织人员赴现场进行故障巡视，地面巡视至当日 22 时 40 分结束，该线路全线地面未发现明显异常，将巡视结果汇报领导后，运维单位组织人员次日进行带电登杆检查。18 日 10 时 40 分，作业人员赵 × 在对 157 号塔进行带电登杆检查时发现 C 相导线、均压环、联板金具有明显放电烧伤痕迹，导线无断股。

#### （二）基本情况

#### 1. 线路基本概况

该线路于 2004 年 12 月建成投运，线路全长 97.06km，共 234 基杆塔。线路途经平原，沿线无大型果园、国有林场存在，交通条件便利。

故障发生前，该线路一直处于正常运行状态。

#### 2. 天气及环境状况

当地气象部门预报当日最高气温为 34℃，局部地区将伴有短时雷雨大风等强对流天气。故障杆塔 157 号地处平原，周边为农田，较为空旷。

#### 3. 现场情况

资料显示：157 号塔为 ZBV12（4）型自立式角钢塔，导线型号为 4 × LGJ-400/35。

<!-- page 81 -->

气击穿造成线路跳闸。

#### （四）暴露问题

（1）不同区域、不同地段的线路没有认真进行差异化防雷设计，防雷措施缺乏针对性。

（2）运维单位没有结合线路的实际特点进行防雷改造，预防性治理工作开展力度不够。

#### （五）处理及预防措施

#### 1. 处理情况

线路跳闸后，工作人员对故障杆塔进行了重点检查，并对临近的杆塔开展了隐患排查，为下阶段防雷工作的开展积累科学依据。

#### 2. 预防措施

（1）认真查阅气象资料，在规划设计前期尽量避开雷电活动较为频繁的区域，合理选择线路走径。

（2）根据线路的自身特点和环境因素，有针对性地开展差异化防雷改造。

（3）积极采用新的防雷装置，为输电线路的综合防雷工作积累实际经验。
