---
case_id: case_0161
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第五节 外力破坏故障
---

# （一）吊车碰线造成线路故障

#### （一）案例简介

2011 年 4 月 9 日 11 时 20 分接省调通知，$500\,\text{kV}\times\times$ 线于 18 时 17 分跳闸，选相 C 相，重合不成功。故障测距距 $\times\times$ 变电站 $14.4\,\text{km}$（40 号杆塔附近），距对端 $46\,\text{km}$（31 号杆塔附近）。接省调通知后，运维单位迅速启动应急预案，组织巡视人员对 $500\,\text{kV}\times\times$ 线 25～45 号杆变电站附近地段进行重点巡视。13 时 40 分，巡视人员发现在 $500\,\text{kV}\times\times$ 线 36～37 号杆之间 C 相导线下方停有一辆吊车，后检查发现吊车臂上有烧伤痕迹、车顶端滑轮放电痕迹。

#### （二）基本情况

#### 1. 线路概况

该线路于 2001 年 12 月建成投入运行，线路长度 $58.09\,\text{km}$，共有铁塔 147 基，其中双回路直线塔 125 基，双回路转角塔 16 ，导线采用 $4\times\text{LGJ}-400/$

<!-- page 85 -->

![图 2-21 吊车顶端滑轮放电痕迹](https://via.placeholder.com/400x300?text=[图/表占位])

的情况。

（2）吊车施工造成线路跳闸。

1）2010 年 9 月底，运检公司发现故障位置附近匝道桥工程项目土方工程开始施工，经现场勘查，钻越 36～37 号匝道设计路面距导线净空距离不满足规程要求。10 月初，运检公司以正式文件方式向建设单位发函，同时征询调查整个项目情况，告知安全注意事项，并加大了对该段的巡视监督。

2）2011 年 3 月中旬，运检公司在巡视过程中发现匝道桥工程项目桥梁开始施工，即派专人联系项目施工单位，再一次告知安全注意事项，要求匝道桥工程项目施工方在线路下方或临近导线有大型机械施工时，及时通知运检公司并由运行人员派人进行安全监护。但匝道桥工程项目施工单位在本次作业中，未通报运检公司即擅自开工，在作业中未严格落实安全措施，施工人员、吊车司机违章施工造成吊车对导线放电跳线路闸故障。

因此判定：吊车司机违章施工造成了导线对吊车放电，引起线路跳闸故障。

#### （四）暴露问题

（1）运维单位对输电线路隐患地域性特点分析不足，管理上存在漏洞。

（2）线下施工人员安全意识淡薄，严重违章施工，在临近高压输电线路通道内施工，没有经过电力主管部门批准，现场没有采取相应的安全措施及监护措施。

（3）运维单位虽采取措施，但是不具备监督执行手段，存在执行难问题。

#### （五）处理及预防措施

#### 1. 处理情况

经检查，导线外观有轻微放电痕迹，不影响运行，后汇报调度后该线路送电正常。

#### 2. 预防措施

（1）对特殊区域的输电线路，缩短巡视周期，与属地相关单位加强沟通，共同维护输电线路的安全运行，确保线路可控、在控。实行各种危险源动态预警管理，对特殊区域内的输电线路要制订有针对性的事故预想和管理防范措施。

（2）加强线路通道内施工的监督力度，通过对《电力设施保护条例》宣

<!-- page 86 -->

传，督促施工单位及时到运维单位办理批准手续并采取相应的安全措施，使运维单位能够及时派人进行现场监护。

（3）加大违章通知书的送达力度，对线路通道内出现有可能危及线路运行的违章作业，及时下达违章通知书，并对存在事故隐患的临近杆塔悬挂相应的警示牌，提醒通道附近作业等人员活动时应注意安全。
