---
case_id: case_0163
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第六节 材料质量及出厂质量故障
---

# 一、导线制造工艺不良造成断线故障

#### （一）案例简介

2009年7月10日7时37分，220kV × ×线双高频动作跳闸，重合失败，A相接地故障，测距距离× ×变电站7.4km（20号附近），距离对端72.1km

<!-- page 90 -->

(22号附近)，由此推算故障点应在220kV × ×线19～22号杆之间。运维单位接通知后，立即启动应急预案，组织人员赶赴现场进行故障巡视。8时47分，巡视人员汇报××线20～21号杆之间中线导线断线。

#### （二）基本情况

#### 1. 线路基本概况

该线路于1986年建成投入运行，全长78.23km，共使用铁塔114基。

故障发生前，该线路一直处于正常运行状态。

#### 2. 天气及环境状况

故障区域天气情况：据当地气象部门提供的气象信息，线路跳闸时阴天，有阵雨，风力2～3级，无雷电活动；该跨河档570m。跨越河流河水深约1～2m，通道内偶尔有采沙船经过。

#### 3. 现场情况

资料显示：该线路故障区段导线型号为LGJ-300/40，地线型号为GJ-50，最大设计风速30m/s。

实况观测：故障现场220kV × ×线20～21号杆之间A相导线断落地面，该档跨越河流，档距为570m。现场实测风速3.2m/s。现场尺寸示意如图2-25所示。

[图/表占位]

图2-25 现场尺寸示意图

#### （三）原因分析

#### 1. 初步原因分析

（1）抽沙船移动中碰线造成断线。

（2）枪击（捕鸟）或炸石造成导线断线。

（3）雷击导线造成断线。

（4）钢芯局部严重锈蚀，铝股部分断股。

（5）导线外部损伤，局部发热引起断线。

<!-- page 92 -->

损伤、局部钢丝制造缺陷、含有杂质等。由于该档大跨越，导线的垂直荷载相对较大，该段线路走径通过局部的微气象区，即高湿度区、河谷风口区、覆冰区、舞动区、高振动区、易雷击区，运行工况恶劣。在导线悬链线的交变荷载作用下，局部弯曲应力变大，造成金属疲劳，钢丝逐渐脆断，随着钢丝脆断的增多，导线破断力大大下降。从导线断面可以看出，断裂的钢芯整体性回缩，说明钢芯是在承受运行张力情况下先行断裂的，而铝层部分出现不规则断面，铝单丝出现锥形颈缩断面，说明在钢芯断裂的瞬间，铝线部分承受了全部张力，从而出现不规则的断面，如图2-26所示。

<!-- 图片占位 -->

![图 2-26 导线断面](image-placeholder.png)

图 2-26 导线断面

因此判定：导线钢芯因制造工艺不良造成断线。

#### （四）暴露问题

（1）在厂家供应导线到货后，运维单位没有对导线进行抽检，进行导线拉力试验。

（2）设计部门没有对特殊区域的现场环境进行认真研究、分析，设备取型缺乏针对性。

（3）运维部门没有做好线路大档距、重要跨越的检测工作。

#### （五）处理及预防措施

#### 1. 处理情况

按照紧急制订的抢险方案，运维单位采用帕尔普全张力接续金具恢复断落导线，并组织人员对临近杆塔进行仔细检查，18时25分抢险结束，汇报地调后线路送电。

#### 2. 预防措施

（1）严格控制施工阶段的质量管理。对施工材料选取、施工工艺要求、验收投运，进行全过程质量控制，防止出现导线出厂质量证明不全、导线表面铝股松弛、导线展放出现金钩、导线表面严重擦伤、施工中严重过牵引等，避免使含有隐性缺陷的导线进入生产运行环节。

（2）加大特殊区域输电线路的巡视、检测力度，发现问题及时处理，确

<!-- page 91 -->

（6）导线钢芯存在钢丝对接，过牵引时有部分钢丝开断。

（7）导线制造时钢芯存在局部质量隐患。

#### 2. 可能性分析

（1）现场距断线点横线路方向 350m 处河道内有一艘抽沙船，吸沙桅杆高 20.7m，高于导线 2.8m，存在桅杆挂断导线的可能性。若该假设成立，将有拉弧放电、接地、断线一系列过程。然而经现场查看发现：桅杆没有放电痕迹；断落导线表面没有挂擦印记。同时询问当地村民了解到：① 由于汛期内严禁河道采沙，该抽沙船近期没有作业；② 抽沙船在作业位置转移时必须将桅杆放倒，方可移动，放倒后桅杆距水面只有 3m 高左右，不足以对线路安全运行构成威胁；③ 据现场一位捕鱼的目击者反映，线路跳闸时听到一声巨响，观察到导线落入水中。因此排除抽沙船碰线引起线路跳闸断线的可能。

（2）查看断落导线断面外观，没有发现弹道伤痕；通过向当地村民了解，当地村民没有听到枪声、也没有见到携枪人员；对故障区域周边进行调查，没有发现炸石现象。因此排除枪击或炸石造成断线的可能性。

（3）如果雷电直击或绕击于导线，出现的短时大气过电压将引起相邻杆塔同相绝缘子串击穿，相邻连接金具、挂点和接地引下线等都应有放电痕迹。检查杆塔接地线、绝缘子串、连接金具等，均没有发现放电痕迹；向当地群众了解情况并查阅雷电定位系统显示，故障线路跳闸时附近没有出现雷电活动。因此排除雷击导线造成断线的可能性。

（4）对导线断口处长度 200mm 范围内的钢芯进行外观检查，没有发现大面积锈蚀及斑点状锈蚀情况。因此排除钢芯锈蚀引起导线断线事故的可能性。

（5）导线在施工或长期运行中，可能会存在导线局部损伤，若因导线损伤引起局部发热导致断线，导线外层应有局部损伤和烧伤熔断痕迹。从现场导线断面来看，外层铝导线没有明显烧伤熔断旧痕迹，而呈现锥形颈缩断面。因此排除导线外部损伤局部发热引起断线事故的可能性。

（6）对导线断面进行观察，钢芯呈现整体性回缩，断裂处两侧未发现钢芯单丝有对接痕迹。因此排除导线钢芯内部出现接头，过牵引损伤造成断线事故的可能性。

（7）查阅杆塔的相关图纸资料，相关试验报告、合格证书均齐全。分析导线断裂的原因最大的可能是导线在制造过程中，该处钢芯存在隐患，如局部

<!-- page 93 -->

保电网安全稳定运行。
