---
case_id: case_0164
doc_kind: case
source_file: 输电线路典型故障案例分析及预防_第二章_导线及地线.md
source_title: 输电线路典型故障案例分析及预防 第二章 导线及地线
source_section: 第六节 材料质量及出厂质量故障
---

# 二、生产工艺不良造成导线松股故障

#### （一）案例简介

2006 年 9 月 29 日，运维单位在正常验收 110kV × × 线路时，发现 24 ~27 号杆之间的中相导线外表出现不同程度的弯曲，同绞向的间隙过大，不够密实。

#### （二）基本情况

#### 1. 线路概况

该线路于 2006 年 9 月 27 日建成，全长 26.992km，共使用铁塔 116 基。

#### 2. 天气及环境状况

验收现场天气晴朗，微风。验收线路地处平原。

#### 3. 现场情况

资料显示：该线路选用 LGJ – 185/30 型钢芯铝绞线，地线采用 GJ – 35 型镀锌钢绞线。

实况观测：验收结果汇总，线路全线 A、C 两相大部分导线都存在不同程度的弯曲，同绞向的间隙过大，不够密实，如图 2 – 27 所示。

[图/表占位]

图 2 – 27 导线表面出现弯曲

#### （三）原因分析

#### 1. 初步原因分析

（1）施工工艺不良。

（2）导线质量不合格。

#### 2. 可能性分析

（1）通过对施工队仓库检查，发现施工所用的放线滑车、导线夹头等工

<!-- page 94 -->

器具都符合施工要求，没有出现放线滑车等以小代大，损坏等现象。因此排除因施工工艺不良引起线路导线受伤的可能性。

（2）查阅相关资料，发现导线生产厂家提供的产品说明书、材质报告、合格证等资料不齐全，运维单位立即对同一批次导线进行抽检，并送到试验部门进行拉力试验。试验结果证明，所送导线样品，在试验中未达到要求，额定拉力就已出现断股现象，试验结论为此批次导线在生产中存在严重质量问题，产品不合格，如图 2-28 所示。

[图/表占位]

图 2-28 试验后导线表层铝股断面

因此判定：导线质量不合格是引起线路导线受损的主要原因。

#### （四）暴露问题

（1）招标人员没有对生产厂家进行详细的了解、审查，致使生产厂家在产品不合格的同时参加投标，并且中标。

（2）物资公司在接受货物时，没有详细检查、核对生产厂家提供的产品说明书、材质报告、合格证等资料。

（3）负责工程的责任方没有对导线进行抽检、试验。

（4）施工队及监理人员责任心不强。

#### （五）处理及预防措施

#### 1. 处理情况

对线路进行全面细致检查，将该厂家所生产的导线全部更换。

#### 2. 预防措施

（1）健全制度，从源头抓起，严把厂家产品质量关。

（2）对以后新进的设备，将厂家提供的产品说明书、材质报告、合格证等资料建立档案。

（3）做好新进设备抽检、试验工作。

<!-- page 95 -->

（4）加强施工队伍的素质培训，增强施工人员责任心。

## 第七节 风偏故障
