---
case_id: case_0175
doc_kind: case
source_file: 配电网典型故障案例分析_第一章_配电网架空线路设备故障分析典型案例.md
source_title: 配电网典型故障案例分析 第一章 配电网架空线路设备故障分析典型案例
source_section: 第五节 导线故障案例
---

# 案例二 雷击造成导线断线

#### 1. 故障基本情况

2012 年 11 月 29 日 7 时 57 分，某 10kV 线路接地未跳闸，经检查发现该路 105/19 号杆中相 70mm²绝缘线导线断线，断线点为钳位绝缘子和导线接触位置，经抢修人员现场处理，将导线接上，并将 105/19 号杆中相更换为 P20

<!-- page 55 -->

支柱绝缘子，105/18号杆中相改为断连杆，于2012年11月29日10时34分处理完毕，合上开关线路恢复正常。

该故障导线型号为某厂家生产的JKLYJ/QN-70，投运日期为2006年10月27日。配套使用的箱位绝缘子型号为PSJN1/105/8Z，出厂日期为2006年8月1日，投运日期为2006年10月27日。

断线点前后档距分别为46m和48m。故障点以下负荷为80kVA，周边环境为农田。故障现场照片见图1所示。

图1 故障现场照片

#### 2. 故障原因分析

### 2.1 外观检查

通过对箱位绝缘子与导线进行检查，发现以下问题：箱位绝缘子有破损，且放弧部位釉面颜色发生变化，导线存在电弧烧蚀和断股，如图2和图3所示，据此推测此现象为放电所致，断线点在雷雨季节应该曾遭雷击。

图2 箱位绝缘子破损与釉面颜色

图3 电弧烧蚀和断股

<!-- page 56 -->

### 2.2 试验分析

（1）对导线进行了单丝抗拉强度试验，试验数据见表 1。

表 1 铝线单丝抗拉强度试验数据

| 序号 | 导线直径 (mm) | 抗拉强度标准 (MPa) | 实测值 (MPa) |
|------|---------------|--------------------|--------------|
| 1    | 2.16          | 180               | 130.4        |
| 2    | 2.12          | 180               | 153.8        |
| 3    | 2.17          | 180               | 164.7        |
| 4    | 2.15          | 180               | 121.5        |
| 5    | 2.15          | 180               | 181.5        |
| 6    | 2.16          | 180               | 163.7        |

上述试验数据表明按照架空绞线用硬铝线新品标准，该导线单丝的抗拉强度有了不同程度的下降，已不能满足标准要求。

（2）所提供的导线长度不具备进行直流电阻测试的条件，故未进行直流电阻试验。

### 2.3 故障原因分析

（1）故障过程初步分析。断线位置箱位绝缘子有放电痕迹，推测断线点在雷雨季节曾遭雷击，箱位绝缘子放电过程中造成导线损伤，可能已经造成断股。由于是冬天，线路弧垂小，导线受力加大，最终造成断线。

（2）故障原因分析。根据对故障箱位绝缘子的分析，该断线点明显遭受雷击，放电造成导线损伤是造成断线的根本原因，导线受损后导线连接处可能发生接触不良，进而发热导致导线机械强度降低，冬天线路收缩弧垂减小，导线受力加大，最终造成断线。

#### 3 结论与建议

### 3.1 结论

（1）该断线点明显遭受雷击，放电造成导线损伤是造成断线的根本原因。

（2）冬天线路弧垂小，导线受力加大，是最终造成断线的直接原因。

### 3.2 建议

建议加强线路巡视，及时发现设备缺陷，对老旧或受损设备及时安排更换或检修。

<!-- page 57 -->

## 第六节 避雷器典型案例
